{
  "0": [false, null, null, null, null],
  "10": [false, "Prüfsummen - Fehler", "Parameter laut Werk!", null, null],
  "20": [
    true,
    "Wärmepumpenvorlauf",
    "Maximaltemperatur",
    "Automatische Quittierung nach Abkühlung.\nBei Anlagen ohne Wärmespeicher, mehr Zonen öffnen (Heizlast erhöhen)\nEvtl. Warmwasserladung Ausschalttemperatur zu hoch gewählt.",
    "1) Durchflussmenge im Heizbetrieb zu gering\n  - Mindestöffnung Zonen erhöhen\n  - Funktion Überströmventil prüfen\n  - Ausschaltbedingung Heizen [PH008] auf \"Mittelwert\" stellen\n2) Durchflussmenge Warmwasser zu gering\n  - Min. Drehzahl Ladepumpe prüfen\n  - Drosselventil Warmwasser prüfen\n  - Bei HGL Geräten: Funktion/Stellung HGL Mischer und Durchfluss HGL Tauscher prüfen\n3) Schlammabscheider/Filter verschmutzt\n4) Einstellungen Parameter Maximaltemperatur Wärmepumpe und Maximaltemperatur Heizkreis prüfen\n5) Hysterese Wärmespeicher reduzieren\n6) Heizkreisvorlauffühler zeigt zu geringe Temperatur an (dauerhafte Anforderung)\n7) Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n8) Konfiguration PWM / 0-10V prüfen"
  ],
  "21": [
    true,
    "Wärmepumpenvorlauf",
    "Minimaltemperatur",
    "Automatische Quittierung nach Erwärmung.\nBei Anlagen ohne Kältespeicher, mehr Zonen öffnen (Kühllast erhöhen)\nVorlauftemperatur Heizkreis Kühlen zu gering gewählt.",
    "1) Bei Inbetriebnahme Systemtemperatur erhöhen\n  - Vorheizen mit Bivalenz\n  - Vorlauf vorübergehnd eindrosseln um Spreizung zu erhöhen\n  - Heizkreise manuell deaktivieren bis Speicher auf Temperatur\n2) Bei Abtauung\n  - Heizstab für Abtauung [BV011] aktivieren\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen (erfolgt bei Pro automatisch)\n  - Minimale Heizkreistemperatur [HCx05] erhöhen\n3) Bei Kühlung\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen \n  - Angeforderte Solltemperatur erhöhen\n  - Hysterese Kältespeicher reduzieren\n  - Bei Direktkreisen Ausschaltbedingung Kühlen [PH009] auf \"Mittelwert\" stellen\n  - Fühleroffset prüfen"
  ],
  "22": [
    false,
    "Niederdruck K1",
    "Druckstörung",
    null,
    "1) Bei Inbetriebnahme Systemtemperatur erhöhen\n  - Vorheizen mit Bivalenz\n  - Vorlauf vorübergehnd eindrosseln um Spreizung zu erhöhen\n  - Heizkreise manuell deaktivieren bis Speicher auf Temperatur\n2) Bei Abtauung\n  - Heizstab für Abtauung [BV011] aktivieren\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen (erfolgt bei Pro automatisch)\n  - Minimale Heizkreistemperatur [HCx05] erhöhen\n3) Bei Kühlung\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen \n  - Angeforderte Solltemperatur erhöhen\n  - Hysterese Kältespeicher reduzieren\n  - Bei Direktkreisen Ausschaltbedingung Kühlen [PH009] auf \"Mittelwert\" stellen\n  - Fühleroffset prüfen"
  ],
  "23": [
    false,
    "Niederdruck K1 Verriegelung",
    "Druckstörung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) Bei Inbetriebnahme Systemtemperatur erhöhen\n  - Vorheizen mit Bivalenz\n  - Vorlauf vorübergehnd eindrosseln um Spreizung zu erhöhen\n  - Heizkreise manuell deaktivieren bis Speicher auf Temperatur\n2) Bei Abtauung\n  - Heizstab für Abtauung [BV011] aktivieren\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen (erfolgt bei Pro automatisch)\n  - Minimale Heizkreistemperatur [HCx05] erhöhen\n3) Bei Kühlung\n  - Spreizung Ladepumpe prüfen\n  - Überströmventil evtl. zu weit geöffnet\n  - Mindestöffnung Zonen erhöhen \n  - Angeforderte Solltemperatur erhöhen\n  - Hysterese Kältespeicher reduzieren\n  - Bei Direktkreisen Ausschaltbedingung Kühlen [PH009] auf \"Mittelwert\" stellen\n  - Fühleroffset prüfen"
  ],
  "24": [
    false,
    "Hochdruck K1",
    "Druckstörung",
    null,
    "Bei Heizen/Warmwasser\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\n6) Split Geräte\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n7) Bei HGL Geräten\n  - Funktion/Stellung HGL Mischer prüfen\n  - Durchfluss HGL Tauscher prüfen\n\nBei Kühlen/Abtauung\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n\nAllgemein\n1) Kältemittel Füllmenge\n2) HD-Sensor (Spannung und Fühlerabgleich) prüfen\n3) HD Schalter prüfen - Relais / Verkabelung"
  ],
  "25": [
    false,
    "Hochdruck K1 Verriegelung",
    "Druckstörung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "Bei Heizen/Warmwasser\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\n6) Split Geräte\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n7) Bei HGL Geräten\n  - Funktion/Stellung HGL Mischer prüfen\n  - Durchfluss HGL Tauscher prüfen\n\nBei Kühlen/Abtauung\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n\nAllgemein\n1) Kältemittel Füllmenge\n2) HD-Sensor (Spannung und Fühlerabgleich) prüfen\n3) HD Schalter prüfen - Relais / Verkabelung"
  ],
  "26": [
    true,
    "Kein Durchfluss!",
    "Druckstörung",
    "Druck wärmequellenseitig zu gering oder Durchfluss zu gering\nÜberprüfung durch Heizungsbauer erforderlich",
    "1) Druck Solekreislauf/Zwischenkreis überprüfen\n2) Filter reinigen\n3) Druckschalter auf Funktion prüfen\n4) Durchflussschalter auf Funktion/Schaltpunkt prüfen\n5) Solekonzentration prüfen\n6) Ausdehnungsgefäß Vordruck prüfen\n7) Konfiguration und Funktion Wärmequellen-/Zwischenkreispumpe prüfen\n8) Min. Pumpendrehzahl erhöhen\n9) Sicherung Digitaleingänge prüfen"
  ],
  "27": [
    false,
    "Kein Durchfluss Verriegelung",
    "Druckstörung",
    "Druck wärmequellenseitig zu gering oder Durchfluss zu gering\nÜberprüfung durch Heizungsbauer erforderlich",
    "1) Druck Solekreislauf/Zwischenkreis überprüfen\n2) Filter reinigen\n3) Druckschalter auf Funktion prüfen\n4) Durchflussschalter auf Funktion/Schaltpunkt prüfen\n5) Solekonzentration prüfen\n6) Ausdehnungsgefäß Vordruck prüfen\n7) Konfiguration und Funktion Wärmequellen-/Zwischenkreispumpe prüfen\n8) Min. Pumpendrehzahl erhöhen\n9) Sicherung Digitaleingänge prüfen"
  ],
  "28": [
    false,
    "Anlaufstrombegrenzer 1",
    "siehe LED",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "29": [
    false,
    "Anlaufstrombegrenzer 1",
    "5x in 24 Stunden",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "30": [
    false,
    "Störung",
    "Wärmequellenpumpe",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Sole-/Zwischenkreispumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "31": [
    false,
    "Störung Wärmequellenpumpe",
    "5x in 24 Stunden",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Sole-/Zwischenkreispumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "32": [
    true,
    "Maximale Abtauzeit",
    "überschritten",
    "Service informieren",
    "1) Analyser: Verlauf prüfen\n2) 4 Wegeventil prüfen\n3) Kondensationstemperatur durch Witterungseinflüsse (Wind) nicht erreicht"
  ],
  "33": [
    true,
    "Minimale Kondensatortemperatur",
    "unterschritten",
    "Vorlauftemperatur bei Abtauung zu niedrig",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen\n2) Spreizung VL/RL bei Abtauung prüfen - mögliches Durchflussproblem\n3) Direktkreis ohne Navigator Pro: Überströmer einstellen / Mindestöffnung Zonen prüfen"
  ],
  "34": [
    true,
    "Störung Ventilator 1",
    null,
    null,
    "1) Störmeldekontakt Ventilator prüfen\n2) Fehlercode bei Modbus Ventilator prüfen\n3) Ventilator auf freien Lauf prüfen\n4) Versorgungsspannung Ventilator prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "35": [
    false,
    "Minimale Speichertemperatur",
    "für Abtauung unterschritten",
    "Systemtemperatur zu niedrig für Abtauung",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen"
  ],
  "36": [
    false,
    "E-Heizstab Überhitzung",
    "manueller Reset am Heizstab",
    "Sicherheitstemperaturbegrenzer (STB) laut Montageanleitung resettieren\nBei wiederholten Auftreten Service informieren",
    "1) Durchfluss E-Heizstab prüfen\n2) Schaltpunkt STP prüfen\n3) Sicherung Digitaleingänge prüfen\n4) Analyser: Verlauf prüfen"
  ],
  "37": [
    false,
    "Ladepumpe",
    "Störung",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Ladepumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "38": [
    false,
    "Störung Ventilator 1",
    "Summenstörung Verriegelung",
    "Bei wiederholten Auftreten Service informieren",
    "1) Störmeldekontakt Ventilator prüfen\n2) Fehlercode bei Modbus Ventilator prüfen\n3) Ventilator auf freien Lauf prüfen\n4) Versorgungsspannung Ventilator prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "39": [
    true,
    "Taupunktwächter ungeregelter Kreis angesprochen",
    null,
    "Kühlvorlauftemperatur zu niedrig - Kondenswasserbildung am Wärmeverteilsystem möglich! Kühlvorlauftemperatur wird kurzzeitig erhöht! Heizungsbauer kontaktieren.",
    "1) Kühlvorlauftemperatur zu niedrig\n2) Position Taupunktwächter prüfen (Platzierung im Fußbodenverteiler)\n3) Einstellung Taupunktwächter prüfen\n4) Verkabelung prüfen"
  ],
  "40": [false, "Störung", "Pumpe", null, null],
  "41": [false, "Pumpenstörung", "5x in 24 Stunden", null, null],
  "42": [
    true,
    "Heißgastemperatur K1",
    "zu niedrig",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n  - Montage prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n3) Analyser: Temperaturverläufe prüfen\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "43": [
    false,
    "Heißgastemperatur K1",
    "zu niedrig Verriegelung",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n  - Montage prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n3) Analyser: Temperaturverläufe prüfen\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "44": [
    true,
    "Durchflusswächter 1",
    "angesprochen",
    "Der Heizungswasserdurchfluss durch die Wärmepumpe ist zu gering (evtl. Filter verschmutzt, z.B. bei iPump/AERO ALM der Filter im Außengerät). Bitte mit Heizungsbauer Kontakt aufnehmen!\nDiese Störung kann auch bei Anlagen ohne Wärmespeicher in Verbindung mit einem geringen Heizbedarf (Frühjahr oder Herbst) auftreten, wenn nicht alle Räume beheizt werden. Durch Senken der Heizgrenze oder erhöhen der Kühlgrenze kann diese Meldung ggf. verhindert werden. Bitte mit Heizungsbauer Kontakt aufnehmen, wenn diese Meldung öfters auftritt.",
    "1) Heizungsdruck prüfen\n2) Ladepumpe prüfen\n  - Relaistest (0-100 und Ein/Aus)  \n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Ladepumpe aktivieren und Vortexsensor oder Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Umschaltventile prüfen\n4) Filter und Schlammabscheider reinigen\n5) Bei Direktkreis Überströmer einstellen oder bei Pro Mindestöffnung Zonen Heizen oder Kühlen erhöhen"
  ],
  "45": [false, "Durchflussstörung 1 Heizkreis", "5x in 24 Stunden", null, null],
  "46": [
    true,
    "Heißgastemperatur K1 außerhalb",
    "des Einsatzbereichs",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "47": [
    false,
    "Heißgastemperatur K1",
    "Verriegelung",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "48": [
    false,
    "Kein Durchfluss",
    "Grundwasser",
    "Durchfluss wärmequellenseitig zu gering - Überprüfung durch Heizungsbauer erforderlich",
    "1) Filter reinigen\n2) Durchflussschalter auf Funktion/Schaltpunkt prüfen\n3) Konfiguration und Funktion Wärmequellenpumpe prüfen\n4) Min. Pumpendrehzahl Wärmequelle erhöhen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "49": [
    false,
    "Kein Durchfluss",
    "Grundwasser Verriegelung",
    "Durchfluss wärmequellenseitig zu gering - Überprüfung durch Heizungsbauer erforderlich",
    "1) Filter reinigen\n2) Durchflussschalter auf Funktion/Schaltpunkt prüfen\n3) Konfiguration und Funktion Wärmequellenpumpe prüfen\n4) Min. Pumpendrehzahl Wärmequelle erhöhen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "50": [
    true,
    "Taupunktwächter",
    "angesprochen",
    "Kühlvorlauftemperatur zu niedrig - Kondenswasserbildung am Wärmeverteilsystem möglich! Kühlvorlauftemperatur wird kurzzeitig erhöht! Heizungsbauer kontaktieren.",
    "1) Kühlvorlauftemperatur zu niedrig\n2) Position Taupunktwächter prüfen (Platzierung im Fußbodenverteiler)\n3) Einstellung Taupunktwächter prüfen\n4) Verkabelung prüfen"
  ],
  "51": [
    false,
    "Störung Taupunktwächter",
    "Zeitüberschreitung",
    "Kühlvorlauftemperatur zu niedrig - Kondenswasserbildung am Wärmeverteilsystem möglich! Kühlung wird deaktiviert! Heizungsbauer kontaktieren.",
    "1) Kühlvorlauftemperatur zu niedrig\n2) Position Taupunktwächter prüfen (Platzierung im Fußbodenverteiler)\n3) Einstellung Taupunktwächter prüfen\n4) Verkabelung prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "52": [false, "Durchflussstörung 1 Heizkreis", "Verriegelung", null, null],
  "53": [
    false,
    "Störung Taupunktwächter",
    "Zeitüberschreitung",
    "Kühlvorlauftemperatur zu niedrig - Kondenswasserbildung am Wärmeverteilsystem möglich! Kühlung wird deaktiviert! Heizungsbauer kontaktieren.",
    "1) Kühlvorlauftemperatur zu niedrig\n2) Position Taupunktwächter prüfen (Platzierung im Fußbodenverteiler)\n3) Einstellung Taupunktwächter prüfen\n4) Verkabelung prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "54": [
    false,
    "Durchflusswächter in falscher Position bzw. Fehlzirkulation -> Überprüfung durch Heizungsbauer erforderlich!",
    null,
    "Der Durchflusswächter heizungsseitig meldet im Stillstand einen Durchfluss. Eine Überprüfung durch den Service ist erforderlich.",
    "1) Ladepumpe auf Dauerlauf prüfen\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Einstellung Drehschalter Pumpe auf ext. IN prüfen\n  - Analogausgang auf Fehlfunktion prüfen\n2) Ausbau und auf Verschmutzung und Funktion prüfen\n3) Hydraulik auf Fehlzirkulation prüfen\n4) Für Notbetrieb Funktionsüberwachung Durchflusswächter [HPWP027] deaktivieren"
  ],
  "55": [
    false,
    "Durchflusswächter defekt. Schaden droht! Service rufen!",
    null,
    "Der Durchflusswächter heizungsseitig meldet im Stillstand einen Durchfluss. Eine Überprüfung durch den Service ist erforderlich.",
    "1) Ladepumpe auf Dauerlauf prüfen\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Einstellung Drehschalter Pumpe auf ext. IN prüfen\n  - Analogausgang auf Fehlfunktion prüfen\n2) Ausbau und auf Verschmutzung und Funktion prüfen\n3) Hydraulik auf Fehlzirkulation prüfen\n4) Für Notbetrieb Funktionsüberwachung Durchflusswächter [HPWP027] deaktivieren"
  ],
  "56": [
    false,
    "Minimale Kondensatortemperatur",
    "Verriegelung",
    "Vorlauftemperatur bei Abtauung zu niedrig",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen\n2) Spreizung VL/RL bei Abtauung prüfen - mögliches Durchflussproblem\n3) Direktkreis ohne Navigator Pro: Überströmer einstellen / Mindestöffnung Zonen prüfen"
  ],
  "57": [
    false,
    "Minimale Speichertemperatur",
    "Verriegelung",
    "Systemtemperatur zu niedrig für Abtauung",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen"
  ],
  "58": [
    false,
    "Hochdruckstörung Vorrang AQA",
    null,
    null,
    "Warmwasser-Solltemperatur bzw. Wärmpumpenrücklauftemperatur zu hoch\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nBei HGL Wärmepumpen:\n1) Funktion/Stellung HGL-Mischer prüfen\n2) Durchfluss HGL-Tauscher prüfen"
  ],
  "59": [
    false,
    "Hochdruckstörung Vorrang AQA - Verriegelung",
    null,
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "Warmwasser-Solltemperatur bzw. Wärmpumpenrücklauftemperatur zu hoch\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nBei HGL Wärmepumpen:\n1) Funktion/Stellung HGL-Mischer prüfen\n2) Durchfluss HGL-Tauscher prüfen"
  ],
  "60": [
    false,
    "Wärmequellentemperatur",
    "unterschritten",
    null,
    "Sole/Grundwasser Wärmepumpe:\n1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Minimale Wärmequellenpumpendrehzahl bei modulierenden Geräten erhöhen\n5) Luft im Wärmequellen-/Zwischenkreis\n6) Zu geringer Druck im Wärmequellen-/Zwischenkreis\n7) Bivalenzpunkt Alternativ einstellen\n\nLuft Wärmepumpe:\n1) Luftkurzschluss\n2) Ventilator prüfen\n3) Bivalenzpunkt Alternativ einstellen"
  ],
  "61": [
    true,
    "Wärmequellentemperatur",
    "nähert sich kritischem Wert",
    "Wenn die Wärmequellentemperatur weiter sinkt, kann es zu einem Abschalten der Wärmepumpe kommen.",
    null
  ],
  "62": [
    false,
    "Störung Wicklungsschutz 1",
    "Verdichter",
    null,
    "1) Motor überlastet\n2) Phasenüberwachung vom Motorschutzmodul abschließen (Überwachung durch Softstarter weiterhin aktiv)\n3) Sicherung Digitaleingänge prüfen"
  ],
  "63": [
    false,
    "Wicklungsschutz Verdichter 1",
    "3 mal in 24h angesprochen",
    "Bei wiederholten Auftreten Service informieren",
    "1) Motor überlastet\n2) Phasenüberwachung vom Motorschutzmodul abschließen (Überwachung durch Softstarter weiterhin aktiv)\n3) Sicherung Digitaleingänge prüfen"
  ],
  "64": [false, "Delta T Überwachung", "Delta T überschritten", null, null],
  "65": [false, "Niedr. Verd. Temperatur", "unterschritten", null, null],
  "66": [false, "Verdichterschaltung", "Zeitüberschreitung 2", null, null],
  "67": [
    false,
    "Min. WQ Temperatur Verriegelung",
    "5x in 24 Stunden",
    null,
    "Sole/Grundwasser Wärmepumpe:\n1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Minimale Wärmequellenpumpendrehzahl bei modulierenden Geräten erhöhen\n5) Luft im Wärmequellen-/Zwischenkreis\n6) Zu geringer Druck im Wärmequellen-/Zwischenkreis\n7) Bivalenzpunkt Alternativ einstellen\n\nLuft Wärmepumpe:\n1) Luftkurzschluss\n2) Ventilator prüfen\n3) Bivalenzpunkt Alternativ einstellen"
  ],
  "69": [true, "WQ Rückspeisetemperatur", "zu hoch", null, null],
  "70": [false, "Störung EIB-KNX-Modul", "Initialisierungsfehler", null, null],
  "71": [false, null, null, null, null],
  "72": [false, null, null, null, null],
  "74": [
    false,
    "Anlaufstrombegrenzer 2",
    "siehe LED",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "75": [
    false,
    "Anlaufstrombegrenzer 2",
    "5x in 24 Stunden",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "76": [
    false,
    "Störung",
    "Grundwasserpumpe",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Grundwasserpumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "77": [
    false,
    "Störung Grundwasserpumpe",
    "5 mal in 24h angesprochen",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Grundwasserpumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "78": [
    false,
    "Störung",
    "Druckschalter Wärmequellenkreis",
    "Druck wärmequellenseitig zu gering - Heizungsbauer informieren",
    "1) Druck Solekreislauf/Zwischenkreis überprüfen\n2) Druckschalter auf Funktion prüfen\n3) Ausdehnungsgefäß Vordruck prüfen"
  ],
  "79": [
    false,
    "Störung Druckschalter Wärmequellenkreis",
    "5 mal in 24h angesprochen",
    "Druck wärmequellenseitig zu gering - Heizungsbauer informieren",
    "1) Druck Solekreislauf/Zwischenkreis überprüfen\n2) Druckschalter auf Funktion prüfen\n3) Ausdehnungsgefäß Vordruck prüfen"
  ],
  "80": [true, "Stufe 1", "Summenstörung", null, null],
  "81": [false, "Stufe 1", "Summenstörung Verriegelung", null, null],
  "82": [true, "Stufe 2", "Summenstörung", null, null],
  "83": [false, "Stufe 2", "Summenstörung Verriegelung", null, null],
  "84": [true, "Stufe 3", "Summenstörung", null, null],
  "85": [false, "Stufe 3", "Summenstörung Verriegelung", null, null],
  "86": [true, "Stufe 4", "Summenstörung", null, null],
  "87": [false, "Stufe 4", "Summenstörung Verriegelung", null, null],
  "88": [false, "Störung Kreis 1", "Expansionsventiltreiber", null, null],
  "89": [false, "Störung Kreis 2", "Expansionsventiltreiber", null, null],
  "90": [false, "Master Maschine", "nicht gefunden", null, null],
  "91": [
    false,
    "Zentraleinheit 2",
    "Kommunikationsfehler",
    "Bei wiederholten Auftreten Service informieren",
    "1) Verkabelung CAN Bus prüfen\n2) LED CAN Bus prüfen\n3) Versogungsspannung der zweiten Zentraleinheit prüfen\n4) CAN ID auf der zweiten Zentraleinheit prüfen"
  ],
  "92": [false, "Zentraleinheit 2", "Kommunikationsfehler", null, null],
  "95": [
    true,
    "Ausserhalb der",
    "Einsatzgrenzen K1",
    "Bei wiederholten Auftreten Service informieren",
    "Analyser: Prüfen bei welcher Verdampfungs- und Kondensationstemperatur die Störung auslöst\n\n4 Wegeventil in Zwischenstellung\n\nHeizen/Warmwasser:\n1) Kondensationstemperatur zu niedrig\n- Systemtemperatur erhöhen\n- Ladepumpe nicht regelbar oder nicht auf Ext-In\n- Sensor Hochdruck prüfen\n2) Kondensationstemperatur zu hoch\n- Ladepumpe Einstellung prüfen (PWM, 0-10V)\n- Sensor Hochdruck prüfen\n- Kondensationstemperatur deutlich über Vorlauftemperatur: Verbindungsleitungen Druckverlust, Fremdgas, zu viel Kältemittel im Gerät\n\nKühlen:\n1) Kondensationstemperatur zu niedrig\n- Außentemperatur/Wärmequellentemperatur zu niedrig\n- Wärmequellenpumpe nicht regelbar oder nicht auf Ext-In\n- Sensor Hochdruck prüfen\n2) Kondensationstemperatur zu hoch\n- Wärmequellenpumpe Einstellung prüfen (PWM, 0-10V)\n- Ventilator prüfen\n- Sensor Hochdruck prüfen\n- Kondensationstemperatur deutlich über Wärmequellentemperatur, Verbindungsleitungen Druckverlust, Fremdgas, zu viel Kältemittel im Gerät"
  ],
  "96": [
    true,
    "Ausserhalb der",
    "Einsatzgrenzen K1",
    "Bei wiederholten Auftreten Service informieren",
    "Heizen/Warmwasser\n1) Wärmequellentemperatur zu hoch\n2) Wärmequellenpumpe nicht auf \"Extern In\" gestellt\n3) Wärmequellenpumpe nicht regelbar\n\nKühlung\n1) Temperatur Heizsystem zu hoch\n2) Ladepumpe nicht auf \"Extern In\" gestellt\n3) Ladepumpe nicht regelbar"
  ],
  "97": [
    false,
    "Störung",
    "Schrittmotor",
    "Bei wiederholten Auftreten Service informieren",
    "Spannungsversorgung Schrittmotorplatine prüfen"
  ],
  "98": [false, "Differenzdruck K1", "zu niedrig", null, null],
  "99": [
    false,
    "Differenzdruck K1",
    "zu niedrig Verriegelung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) 4-Wege-Ventil prüfen"
  ],
  "100": [
    false,
    "Außentemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "101": [
    false,
    "Außentemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "102": [
    false,
    "Wärmepumpenvorlauftemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "103": [
    false,
    "Wärmepumpenvorlauftemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "104": [
    false,
    "HGL-Vorlauftemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "105": [
    false,
    "HGL-Vorlauftemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "106": [
    false,
    "Wärmequellentemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "107": [
    false,
    "Wärmequellentemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "108": [
    false,
    "Wärmespeichertemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "109": [
    false,
    "Wärmespeichertemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "110": [
    false,
    "Kältespeichertemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "111": [
    false,
    "Kältespeichertemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "112": [
    false,
    "TW-Erw. Temp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "113": [
    false,
    "TW-Erw. Temp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "114": [
    false,
    "Warmwassertemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "115": [
    false,
    "Warmwassertemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "116": [
    false,
    "Vorlauftemperatur HK A",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "117": [
    false,
    "Vorlauftemperatur HK A",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "118": [
    false,
    "Vorlauftemperatur HK B",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "119": [
    false,
    "Vorlauftemperatur HK B",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "120": [
    false,
    "Raumtemperatur HK A",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "121": [
    false,
    "Raumtemperatur HK A",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "122": [
    false,
    "Raumtemperatur HK B",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "123": [
    false,
    "Raumtemperatur HK B",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "124": [
    false,
    "Heißgastemperatur 1",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "125": [
    false,
    "Heißgastemperatur 1",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "126": [
    false,
    "Feuchtesensor",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "127": [
    false,
    "Feuchtesensor",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "128": [
    false,
    "Niederdrucksensor",
    "Kurzschluss",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "129": [
    false,
    "Niederdrucksensor",
    "Unterbrechung",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "130": [
    false,
    "Vorlauftemperatur HK C",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "131": [
    false,
    "Vorlauftemperatur HK C",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "132": [
    false,
    "Vorlauftemperatur HK D",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "133": [
    false,
    "Vorlauftemperatur HK D",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "134": [
    false,
    "Raumtemperatur HK C",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "135": [
    false,
    "Raumtemperatur HK C",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "136": [
    false,
    "Raumtemperatur HK D",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "137": [
    false,
    "Raumtemperatur HK D",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "138": [
    false,
    "Vorlauftemperatur HK E",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "139": [
    false,
    "Vorlauftemperatur HK E",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "140": [
    false,
    "Vorlauftemperatur HK F",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "141": [
    false,
    "Vorlauftemperatur HK F",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "142": [
    false,
    "Vorlauftemperatur HK G",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "143": [
    false,
    "Vorlauftemperatur HK G",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "144": [
    false,
    "Raumtemperatur HK E",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "145": [
    false,
    "Raumtemperatur HK E",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "146": [
    false,
    "Raumtemperatur HK F",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "147": [
    false,
    "Raumtemperatur HK F",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "148": [
    false,
    "Raumtemperatur HK G",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "149": [
    false,
    "Raumtemperatur HK G",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "150": [
    false,
    "Verdampferaustritt 1",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "151": [
    false,
    "Verdampferaustritt 1",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "152": [
    false,
    "Verdampfungsdruck 1",
    "Kurzschluss (Verriegelung)",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "153": [
    false,
    "Verdampfungsdruck 1",
    "Unterbrechung (Verriegelung)",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "154": [
    false,
    "Kollektortemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "155": [
    false,
    "Kollektortemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "156": [
    false,
    "Solarladetemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "157": [
    false,
    "Solarladetemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "158": [
    false,
    "Kollektorrücklauftemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "159": [
    false,
    "Kollektorrücklauftemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "160": [
    false,
    "Wärmeq.ref./Pool Temp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "161": [
    false,
    "Wärmeq.ref./Pool Temp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "162": [
    false,
    "Ansauglufttemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "163": [
    false,
    "Ansauglufttemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "164": [
    false,
    "Luftwärmetauschertemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "165": [
    false,
    "Luftwärmetauschertemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "166": [
    false,
    "Kondensationsdruck 1",
    "Kurzschluss (Verriegelung)",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "167": [
    false,
    "Kondensationsdruck 1",
    "Unterbrechung (Verriegelung)",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "168": [
    false,
    "Flüssigkeitsleit. Temp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "169": [
    false,
    "Flüssigkeitsleit. Temp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "170": [
    false,
    "Rücklauffühler",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "171": [
    false,
    "Rücklauffühler",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "172": [
    false,
    "Wärmequellentemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "173": [
    false,
    "Wärmequellentemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "174": [
    false,
    "Temp. Mischventil",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "175": [
    false,
    "Temp. Mischventil",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "176": [
    false,
    "Ladefühler Kühlen",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "177": [
    false,
    "Ladefühler Kühlen",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "178": [
    false,
    "Ladefühler",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "179": [
    false,
    "Ladefühler",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "180": [
    false,
    "Ansauglufttemperatur 2",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "181": [
    false,
    "Ansauglufttemperatur 2",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "182": [
    false,
    "Verdampferaustritt 2",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "183": [
    false,
    "Verdampferaustritt 2",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "184": [
    false,
    "Heißgastemperatur 2",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "185": [
    false,
    "Heißgastemperatur 2",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "186": [
    false,
    "Verdampfungsdruck 2",
    "Kurzschluss",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "187": [
    false,
    "Verdampfungsdruck 2",
    "Unterbrechung",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "188": [
    false,
    "Kondensationsdruck 2",
    "Kurzschluss",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "189": [
    false,
    "Kondensationsdruck 2",
    "Unterbrechung",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "190": [
    false,
    "Summenvorlauftemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "191": [
    false,
    "Summenvorlauftemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "192": [
    false,
    "Summenrücklauftemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "193": [
    false,
    "Summenrücklauftemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "194": [
    false,
    "Summenvorrangtemp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "195": [
    false,
    "Summenvorrangtemp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "196": [
    false,
    "TW-Erw. Temp. oben",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "197": [
    false,
    "TW-Erw. Temp. oben",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "198": [
    false,
    null,
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "199": [
    false,
    null,
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "200": [true, "Einsatzgrenze", "erreicht", null, null],
  "203": [
    false,
    "Update erforderlich auf Solar-Log 3.5.3 Build 87 (23.03.2017) oder höher",
    null,
    null,
    null
  ],
  "204": [false, "Störung Strömungswächter Wärmequellenkreis", null, null, null],
  "206": [true, "Durchflussmenge Abtauung < 5l/min eingestellt", null, "Service informieren", null],
  "207": [
    false,
    "Flüssigkeitsleit. Temp.",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "208": [
    false,
    "Flüssigkeitsleit. Temp.",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "210": [true, "HGL", "übertemperatur", "Bei wiederholten Auftreten Service informieren", null],
  "211": [
    false,
    "Zwischenkreis Wärmepumpenvorlauftemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "212": [
    false,
    "Zwischenkreis Wärmepumpenvorlauftemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "214": [
    true,
    "Durchflusswächter 2",
    "angesprochen",
    "Der Heizungswasserdurchfluss durch die Wärmepumpe ist zu gering (evtl. Filter verschmutzt, z.B. bei iPump/AERO ALM der Filter im Außengerät). Bitte mit Heizungsbauer Kontakt aufnehmen!\nDiese Störung kann auch bei Anlagen ohne Wärmespeicher in Verbindung mit einem geringen Heizbedarf (Frühjahr oder Herbst) auftreten, wenn nicht alle Räume beheizt werden. Durch Senken der Heizgrenze oder erhöhen der Kühlgrenze kann diese Meldung ggf. verhindert werden. Bitte mit Heizungsbauer Kontakt aufnehmen, wenn diese Meldung öfters auftritt.",
    "1) Heizungsdruck prüfen\n2) Ladepumpe prüfen\n  - Relaistest (0-100 und Ein/Aus)  \n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Ladepumpe aktivieren und Vortexsensor oder Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Umschaltventile prüfen\n4) Filter und Schlammabscheider reinigen\n5) Bei Direktkreis Überströmer einstellen oder bei Pro Mindestöffnung Zonen Heizen oder Kühlen erhöhen"
  ],
  "215": [false, "Durchflussstörung 2 Heizkreis", "5x in 24 Stunden", null, null],
  "216": [
    false,
    "Anlaufstrombegrenzer 1",
    "siehe LED",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "217": [
    false,
    "Anlaufstrombegrenzer 1",
    "5x in 24 Stunden",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "218": [
    false,
    "Anlaufstrombegrenzer 2",
    "siehe LED",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "219": [
    false,
    "Anlaufstrombegrenzer 2",
    "5x in 24 Stunden",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "221": [
    false,
    "Niederdruck K2",
    "Druckstörung",
    null,
    "Bei Heizen/Warmwasser\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n3) Niederdruck Einstellung prüfen [ER007]\nBei Kühlen/Abtauung\n1) Funktion Ladepumpe prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "222": [
    false,
    "Zwischenkreis Wärmepumpenrücklauftemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "223": [
    false,
    "Zwischenkreis Wärmepumpenrücklauftemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "225": [
    false,
    "Grundwassereintrittstemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "226": [
    false,
    "Grundwassereintrittstemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "227": [
    false,
    "Grundwasseraustrittstemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "228": [
    false,
    "Grundwasseraustrittstemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "231": [
    false,
    "Niederdruck K2 Verriegelung",
    "Druckstörung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "Bei Heizen/Warmwasser\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n3) Niederdruck Einstellung prüfen [ER007]\nBei Kühlen/Abtauung\n1) Funktion Ladepumpe prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "232": [
    true,
    "Maximale Abtauzeit",
    "überschritten",
    "Service informieren",
    "1) Analyser: Verlauf prüfen\n2) 4 Wegeventil prüfen\n3) Kondensationstemperatur durch Witterungseinflüsse (Wind) nicht erreicht"
  ],
  "233": [
    true,
    "Minimale Kondensatortemperatur",
    "unterschritten",
    "Vorlauftemperatur bei Abtauung zu niedrig",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen\n2) Spreizung VL/RL bei Abtauung prüfen - mögliches Durchflussproblem\n3) Direktkreis ohne Navigator Pro: Überströmer einstellen / Mindestöffnung Zonen prüfen"
  ],
  "234": [
    true,
    "Störung Ventilator 2",
    "T20ERR_FAN2_2",
    null,
    "1) Störmeldekontakt Ventilator prüfen\n2) Fehlercode bei Modbus Ventilator prüfen\n3) Ventilator auf freien Lauf prüfen\n4) Versorgungsspannung Ventilator prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "235": [
    false,
    "Minimale Speichertemperatur",
    "für Abtauung unterschritten",
    "Systemtemperatur zu niedrig für Abtauung",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen"
  ],
  "236": [true, "Abtauzeit 0.1-0.5 eingestellt", null, "Service informieren", null],
  "237": [
    false,
    "Ladepumpe Bivalenz",
    "Störung",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Ladepumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "238": [
    false,
    "Störung Ventilator 2",
    "Summenstörung Verriegelung",
    "Bei wiederholten Auftreten Service informieren",
    "1) Störmeldekontakt Ventilator prüfen\n2) Fehlercode bei Modbus Ventilator prüfen\n3) Ventilator auf freien Lauf prüfen\n4) Versorgungsspannung Ventilator prüfen\n5) Sicherung Digitaleingänge prüfen"
  ],
  "239": [
    true,
    "Störung",
    "Pufferbatterie Uhr",
    "Batterie der Zentraleinheit von Service tauschen lassen",
    null
  ],
  "240": [
    false,
    "Fehler",
    "Spannungsversorgung",
    null,
    "Spannungsversorgung kurzzeitig unterbrochen"
  ],
  "241": [
    false,
    "Hochdruck K2",
    "Druckstörung",
    null,
    "Bei Heizen/Warmwasser\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\n6) Split Geräte\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n7) Bei HGL Geräten\n  - Funktion/Stellung HGL Mischer prüfen\n  - Durchfluss HGL Tauscher prüfen\n\nBei Kühlen/Abtauung\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n\nAllgemein\n1) Kältemittel Füllmenge\n2) HD-Sensor (Spannung und Fühlerabgleich) prüfen\n3) HD Schalter prüfen - Relais / Verkabelung"
  ],
  "242": [
    true,
    "Heißgastemperatur K2",
    "zu niedrig",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n  - Montage prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n3) Analyser: Temperaturverläufe prüfen\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "243": [
    false,
    "Heißgastemperatur K2",
    "zu niedrig Verriegelung",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n  - Montage prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n3) Analyser: Temperaturverläufe prüfen\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "244": [
    false,
    "Durchflusswächter 1",
    "angesprochen",
    "Bei wiederholten Auftreten Service informieren",
    "1) Heizungsdruck prüfen\n2) Ladepumpe prüfen\n  - Relaistest (0-100 und Ein/Aus)  \n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Ladepumpe aktivieren und Vortexsensor oder Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Umschaltventile prüfen\n4) Filter und Schlammabscheider reinigen\n5) Bei Direktkreis Überströmer einstellen oder bei Pro Mindestöffnung Zonen Heizen oder Kühlen erhöhen"
  ],
  "245": [true, "Bivalenzbetrieb: Vorlauf-Maximaltemperatur", null, null, null],
  "246": [
    true,
    "Heißgastemperatur K2 außerhalb",
    "des Einsatzbereichs",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "247": [
    false,
    "Heißgastemperatur K2",
    "Verriegelung",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "251": [
    false,
    "Hochdruck K2 Verriegelung",
    "Druckstörung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "Bei Heizen/Warmwasser\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\n6) Split Geräte\n  - Verbindungsleitungen auf Knicke prüfen\n  - Absperrventile Kältekreislauf öffnen\n7) Bei HGL Geräten\n  - Funktion/Stellung HGL Mischer prüfen\n  - Durchfluss HGL Tauscher prüfen\n\nBei Kühlen/Abtauung\n1) SW\n  - Funktion Grundwasser-/Solepumpe prüfen\n  - Soledruck und Konzentration prüfen\n  - Temperatur Wärmequelle prüfen\n  - Spreizung Wärmequelle prüfen\n  - Filter reinigen\n2) AERO\n  - Verdampferventilator prüfen\n  - Luftdurchsatz prüfen (Ventilatordrehzahl erhöhen)\n\nAllgemein\n1) Kältemittel Füllmenge\n2) HD-Sensor (Spannung und Fühlerabgleich) prüfen\n3) HD Schalter prüfen - Relais / Verkabelung"
  ],
  "256": [
    false,
    "Minimale Kondensatortemperatur",
    "Verriegelung",
    "Vorlauftemperatur bei Abtauung zu niedrig",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen\n2) Spreizung VL/RL bei Abtauung prüfen - mögliches Durchflussproblem\n3) Direktkreis ohne Navigator Pro: Überströmer einstellen / Mindestöffnung Zonen prüfen"
  ],
  "257": [
    false,
    "Minimale Speichertemperatur",
    "Verriegelung",
    "Systemtemperatur zu niedrig für Abtauung",
    "1) Minimale Heizkreis Vorlauftemperatur/Systemtemperatur erhöhen"
  ],
  "258": [false, "Maximale Abtauzeit ohne Verdichter übeschritten", null, null, null],
  "259": [false, "Maximale Abtauzeit ohne Verdichter 2 übeschritten", null, null, null],
  "262": [
    false,
    "Störung Wicklungsschutz 2",
    "Verdichter",
    null,
    "1) Motor überlastet\n2) Phasenüberwachung vom Motorschutzmodul abschließen (Überwachung durch Softstarter weiterhin aktiv)\n3) Sicherung Digitaleingänge prüfen"
  ],
  "263": [
    false,
    "Wicklungsschutz Verdichter 2",
    "3 mal in 24h angesprochen",
    "Bei wiederholten Auftreten Service informieren",
    "1) Motor überlastet\n2) Phasenüberwachung vom Motorschutzmodul abschließen (Überwachung durch Softstarter weiterhin aktiv)\n3) Sicherung Digitaleingänge prüfen"
  ],
  "265": [false, "Estrich Heizen abgebrochen - Solltemperatur nicht erreicht", null, null, null],
  "270": [
    false,
    "Stufen längerfristig",
    "blockiert",
    "Aufgrund einer dauerhaft anliegenden Störung ist der Betrieb der Wärmepumpe nicht möglich. Die Ursache ist in vorhergehenden Störung ersichtlich.",
    "1) Vorhergehende Störungen prüfen"
  ],
  "271": [
    true,
    "Bivalenz manuell aktiviert!",
    "<br>ACHTUNG erhöhte Heizkosten!",
    "Im Menüpunkt \"Allgemeine Einstellungen\" wurde der Parameter \"Nur Bivalenz\" auf \"Ja\" gesetzt. Dadurch ist kein Wärmepumpenbetrieb möglich und es entstehen erhöhte Heizkosten.",
    "1) Parameter \"Nur Bivalenz\" auf \"Nein\" setzen und vorherige Störungen beheben."
  ],
  "272": [
    false,
    "Aufgrund einer Störung wird momentan nur mit der Bivalenz geheizt.<br>Deshalb wurden die Temperaturniveaus reduziert. Zur Wiederherstellung der normalen Temperaturniveaus setzen Sie bitte die Betriebsart der Anlage auf \"Nur Bivalenz\" im Menü unter \"Allgemeine Einstellungen\".<br>Bis zur Behebung des Problems mit Service oder Heizungsbauer wird das Gebäude mit der Bivalenz beheizt: ACHTUNG erhöhte Heizkosten!",
    null,
    "Aufgrund einer Störung wird momentan nur mit der Bivalenz geheizt. Deshalb wurden die Temperaturniveaus reduziert. Zur Wiederherstellung der normalen Temperaturniveaus setzen sie bitte die Betriebsart der Anlage auf „Nur Bivalenz“ im Menü unter „Allgemeine Einstellungen“. Bis zur Behebung des Problems durch den Service oder Heizungsbauer wird das Gebäude mit der Bivalenz beheizt: ACHTUNG es entstehen erhöhte Heizkosten!",
    "1) Vorhergehende Störungen prüfen"
  ],
  "280": [
    true,
    "Kollektor Maximaltemperatur",
    "überschritten",
    "Automatische Quittierung nach Abkühlung. Bei wiederholtem Auftreten Heizungsbauer informieren.",
    "1) Durchfluss kontrollieren --> Luft in der Anlage\n2) Kollektorpumpe kontrollieren\n3) Solarladepumpe kontrollieren\n4) Kollektorfühler abklemmen und Widerstand messen\n5) Solarladefühler bzw. Solarrücklauffühler kontrollieren\n6) Einstellwert kontrollieren\n7) Speicher durchgeladen"
  ],
  "281": [
    true,
    "TW-Erw. Maximaltemperatur",
    "überschritten",
    "Der beim Parameter „Trinkwarmwassererwärmer Maximaltemperatur“ (SC006) eingestellte Maximalwert wurde erreicht. Automatische Quittierung nach Abkühlung.",
    null
  ],
  "282": [
    true,
    "Wärmespeicher Maximaltemperatur",
    "überschritten",
    "Der beim Parameter „Wärmespeicher Maximaltemperatur“ (SC007) eingestellte Maximalwert wurde erreicht. Automatische Quittierung nach Abkühlung.",
    null
  ],
  "283": [true, "Wärmequelle Maximaltemperatur", "überschritten", null, null],
  "284": [
    false,
    "Solarmodul nicht",
    "gefunden oder defekt",
    null,
    "1) CAN-Bus Verbindung (Kabel) prüfen\n2) Modul-Wahlschalter auf Solar-Zusatzplatine kontrollieren (Stellung muss auf \"0\" sein)"
  ],
  "285": [
    true,
    "Minimale Ladetemperatur",
    "unterschritten",
    "Automatische Quittierung nach Erwärmung.",
    "1) Überprüfung Kältespeicherpumpe\n2) Durchfluss/Spreizung kontrollieren --> Luft im Kreis"
  ],
  "286": [
    true,
    "ISC Modul nicht",
    "gefunden oder defekt",
    null,
    "1) CAN-Bus Verbindung (Kabel) prüfen\n2) Modul-Wahlschalter auf ISC-Platine kontrollieren (Stellung muss auf \"1\" sein)"
  ],
  "287": [
    false,
    "Störung",
    "Kältespeicherpumpe M84",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Kältespeicherpumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "288": [
    false,
    "Störung",
    "Pumpe Sole Rückkühlung",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Rückkühlpumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "289": [
    false,
    "ISC Rückkühltemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "290": [
    false,
    "ISC Rückkühltemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "291": [
    true,
    "ISC Rückkühltemperatur",
    "überschritten",
    "Automatische Quittierung nach Abkühlung.",
    "1) Spreizung Rückkühltauscher prüfen\n2) Überprüfung Rückkühlpumpe \n3) Überprüfung Konfiguration (Rückkühlpumpenhersteller und \n     Rückkühlpumpentyp) \n4) Sicherung Digitaleingänge prüfen"
  ],
  "292": [true, "Wärmequellentemperatur", "überschritten", null, null],
  "293": [
    false,
    "ISC Wärmequellentemperatur",
    "unterschritten",
    "Automatische Quittierung nach Erwärmung.",
    "1) Durchfluss kontrollieren\n2) Überprüfung Wärmequellenpumpe"
  ],
  "295": [
    true,
    "Ausserhalb der",
    "Einsatzgrenzen K2",
    "Bei wiederholten Auftreten Service informieren",
    "Analyser: Prüfen bei welcher Verdampfungs- und Kondensationstemperatur die Störung auslöst\n\n4 Wegeventil in Zwischenstellung\n\nHeizen/Warmwasser:\n1) Kondensationstemperatur zu niedrig\n- Systemtemperatur erhöhen\n- Ladepumpe nicht regelbar oder nicht auf Ext-In\n- Sensor Hochdruck prüfen\n2) Kondensationstemperatur zu hoch\n- Ladepumpe Einstellung prüfen (PWM, 0-10V)\n- Sensor Hochdruck prüfen\n- Kondensationstemperatur deutlich über Vorlauftemperatur: Verbindungsleitungen Druckverlust, Fremdgas, zu viel Kältemittel im Gerät\n\nKühlen:\n1) Kondensationstemperatur zu niedrig\n- Außentemperatur/Wärmequellentemperatur zu niedrig\n- Wärmequellenpumpe nicht regelbar oder nicht auf Ext-In\n- Sensor Hochdruck prüfen\n2) Kondensationstemperatur zu hoch\n- Wärmequellenpumpe Einstellung prüfen (PWM, 0-10V)\n- Ventilator prüfen\n- Sensor Hochdruck prüfen\n- Kondensationstemperatur deutlich über Wärmequellentemperatur, Verbindungsleitungen Druckverlust, Fremdgas, zu viel Kältemittel im Gerät"
  ],
  "296": [
    true,
    "Ausserhalb der",
    "Einsatzgrenzen K2",
    "Bei wiederholten Auftreten Service informieren",
    "Heizen/Warmwasser\n1) Wärmequellentemperatur zu hoch\n2) Wärmequellenpumpe nicht auf \"Extern In\" gestellt\n3) Wärmequellenpumpe nicht regelbar\n\nKühlung\n1) Temperatur Heizsystem zu hoch\n2) Ladepumpe nicht auf \"Extern In\" gestellt\n3) Ladepumpe nicht regelbar"
  ],
  "297": [
    false,
    "Störung Ladepumpe 2",
    "Störung Ladepumpe 2",
    "Überprüfung durch Heizungsbauer erforderlich.",
    "1) Überprüfung Ladepumpe\n2) Überprüfung Verkabelung Störmeldekontakt laut Schaltplan\n3) Sicherung Digitaleingänge prüfen"
  ],
  "298": [false, "Differenzdruck K2", "zu niedrig", null, null],
  "299": [
    false,
    "Differenzdruck K2",
    "zu niedrig Verriegelung",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) 4-Wege-Ventil prüfen"
  ],
  "300": [false, "Systemfehler", "auf der Mastermaschinen", null, null],
  "301": [
    true,
    "Boostfkt.",
    "Temperatur nicht erreicht",
    null,
    "Analyser: Zusätzlichen Fehlercode prüfen\n01 : Sonderabschaltung bei Überhöhungsstrategie PRIO_EXAG_SEQUENTIAL_LDP_OFF_HYGIENIK_ONLY_BV\n02 : Speicherfühler über 85°C\n03 : Überhöhung dauert länger als 5 h\n04 : Störung E-Heizstab\n05 : Betriebsart auf \"\"AUS\"\"\n06 : Keine externe Anforderung mehr\n07 : SmartGrid - keine PV-Leistung mehr\n08 : SmartGrid - Speicher aufgeladen\n09 : ISC - Speicher aufgeladen\n10 : Speicher aufgeladen\n11 : AQA-Stopbedinung erfüllt\n12 : Maximale Vorlauftemperaturstörung\n13 : Summenstörung\n14 : ungültiger Wert für u8PriorityState"
  ],
  "302": [
    true,
    "Legionellenfkt.",
    "Temperatur nicht erreicht",
    null,
    "1) Bivalenz auf Funktion kontrollieren (evtl. zu wenig Leistung)\n2) Fühlerposition überprüfen"
  ],
  "303": [
    false,
    "Störung",
    "Druckschalter Wärmesenke",
    "Druck wärmesenkenseitig zu gering - Heizungsbauer informieren",
    "1) Druck Zwischenkreis überprüfen\n2) Druckschalter auf Funktion prüfen"
  ],
  "304": [
    false,
    "Störung Druckschalter Wärmesenke",
    "Verriegelung (5x in 24h)",
    "Druck wärmesenkenseitig zu gering - Heizungsbauer informieren",
    "1) Druck Zwischenkreis überprüfen\n2) Druckschalter auf Funktion prüfen"
  ],
  "305": [false, "CAN-Bus Zeitüberschreitung", null, null, null],
  "306": [false, "Gemeinsamer Durchflusswächter angesprochen", null, null, null],
  "307": [false, "Summenstörung", null, null, null],
  "308": [
    false,
    "Gemeinsame Wärmequelleneintrittstemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "309": [
    false,
    "Gemeinsame Wärmequelleneintrittstemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "310": [
    false,
    "Gemeinsame Wärmequellenaustrittstemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "311": [
    false,
    "Gemeinsame Wärmequellenaustrittstemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "312": [false, "Gemeinsame Wärmequellentemperatur", "unterschritten", null, null],
  "313": [false, "Gemeinsame Min. WQ-Temperatur Verriegelung", "5x in 24 Stunden", null, null],
  "314": [false, "Gemeinsamer Durchflusswächter angesprochen | 5x in 24 Stunden", null, null, null],
  "315": [true, "Mehrere Wärmepumpen als Master konfiguriert", null, null, null],
  "316": [
    false,
    "Fühler Wärmequellenmischer",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "317": [
    false,
    "Fühler Wärmequellenmischer",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "318": [false, "WW-Station 3.0 CAN-Bus Zeitüberschreitung", null, null, null],
  "320": [false, null, null, null, null],
  "321": [false, null, null, null, null],
  "322": [
    false,
    "Wärmepumpenrücklauftemperatur 2",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "323": [
    false,
    "Wärmepumpenrücklauftemperatur 2",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "325": [
    false,
    "Grundwassertemperatur",
    "nähert sich Minimalwert.",
    "Ein weiterer Abfall der Grundwassertemperatur kann zum Abschalten der Wärmepumpe führen.",
    null
  ],
  "326": [
    false,
    "Grundwassertemperatur",
    "- Minimalwert unterschritten.",
    null,
    "Anweisungen für Service?"
  ],
  "327": [
    false,
    "Grundwassertemperatur Verrigelung",
    "- Minimalwert 5x in 24 Stunden unterschritten.",
    null,
    "Anweisungen für Service?"
  ],
  "330": [false, "Wärmepumpenvorlauf - Maximaltemperatur 2", null, null, null],
  "331": [true, "Wärmepumpenvorlauf - Minimaltemperatur 2", null, null, null],
  "332": [
    false,
    "Wärmepumpenvorlauftemperatur 2",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "333": [
    false,
    "Wärmepumpenvorlauftemperatur 2",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "360": [
    true,
    "Bei HKA ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKA ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKA ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "361": [
    true,
    "Bei HKB ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKB ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKB ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "362": [
    true,
    "Bei HKC ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKC ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKC ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "363": [
    true,
    "Bei HKD ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKD ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKD ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "364": [
    true,
    "Bei HKE ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKE ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKE ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "365": [
    true,
    "Bei HKF ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKF ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKF ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "366": [
    true,
    "Bei HKG ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    null,
    "Bei HKG ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich.",
    "Bei HKG ist keine Raumtemperaturerfassung konfiguriert. Dadurch ist für diesen Heizkreis kein Kühlbetrieb möglich."
  ],
  "370": [false, "Ladepumpe", null, null, null],
  "371": [false, "Störung", "Durchflusswächter Wärmesenke", null, null],
  "372": [false, "Kein Durchfluss Verriegelung", null, null, null],
  "373": [
    false,
    "Rücklauftemperatur Wärmesenke",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "374": [
    false,
    "Rücklauftemperatur Wärmesenke",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "375": [
    false,
    "Vorlauftemperatur Wärmesenke",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "376": [
    false,
    "Vorlauftemperatur Wärmesenke",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "400": [
    false,
    "Kommunikationsstörung Kaskade 2.0",
    null,
    "Bei wiederholten Auftreten Service informieren",
    "Netzwerkverbindung prüfen\nStromversorgung prüfen"
  ],
  "410": [
    false,
    "Updatesoftware ist nicht kompatibel zu dieser Hardware",
    null,
    "Fühlerüberprüfung durch Service erforderlich.",
    "Hardware compatibility error during softwareupdate."
  ],
  "420": [
    false,
    "Carel-Inverter Modell nicht erkannt oder keine passende Inverterkonfiguration vorhanden",
    null,
    "Fehlerbeschreibung wenn Carel-Inverter nicht erkannt wird oder wenn keine passende Carel-Configuration vorhanden ist",
    "Fehlerbeschreibung wenn Carel-Inverter nicht erkannt wird oder wenn keine passende Carel-Configuration vorhanden ist"
  ],
  "500": [false, "Außengerät", "Ansaugfühler defekt", null, null],
  "501": [false, "Außengerät", "Sauggasfühler defekt", null, null],
  "502": [false, "Außengerät", "Heissgasfühler defekt", null, null],
  "503": [false, "Außengerät", "Niederdrucksensor defekt", null, null],
  "504": [false, "Außengerät", "Hochdrucksensor defekt", null, null],
  "505": [false, "Außengerät", "Hochdruck", null, null],
  "506": [false, "Außengerät", "Niederdruck", null, null],
  "507": [false, "Außengerät", "Heissgastemperatur überschritten", null, null],
  "508": [false, "Außengerät", "Differenzdruck zu klein", null, null],
  "509": [false, "Außengerät", "Startup Error", null, null],
  "510": [false, "Außengerät", "Einsatzgrenzen überschritten", null, null],
  "511": [false, "Außengerät", "Überhitzung zu gering", null, null],
  "512": [false, "Außengerät", "MOP", null, null],
  "513": [false, "Außengerät", "Sauggas zu niedrig", null, null],
  "514": [false, "Außengerät", "EEV Regelung", null, null],
  "515": [false, "Außengerät", "Inverterkommunikation", null, null],
  "516": [
    false,
    "Modbus",
    "Kommunikationsfehler",
    "Bei wiederholten Auftreten Service informieren",
    "1) Spannungsversorgung bei Außengerät prüfen\n2) Verbindungskabel (Modbus) prüfen\n3) Abschlusswiderstände nicht erforderlich (Ausnahme: Anlagen mit Elrest Inverter)"
  ],
  "517": [
    false,
    "Inverter",
    "Inverter Fehlercode",
    "Bei wiederholten Auftreten Service informieren",
    null
  ],
  "518": [true, "Außengerät", "max. Abtauzeit überschritten", null, null],
  "519": [false, "Außengerät", "Summenstörung", null, null],
  "520": [
    false,
    "Außengerät",
    "Falsche Software Außengerät",
    "Service informieren",
    "Platine (µPC) im Außengerät updaten"
  ],
  "521": [
    false,
    "uPC",
    "Zeitüberschreitung",
    "Busverbindung oder Stromversorgung zum Außengerät fehlerhaft.",
    "1) Stromversorgung (Absicherung) Außengerät prüfen\n2) Abschlusswiderstände öffnen/entfernen (Ausnahme Elrest Inverter)\n3) Buskabel prüfen\n  - Externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n4) Bei Austausch uPC Software aufspielen"
  ],
  "522": [
    false,
    "Inverter",
    "Zeitüberschreitung",
    "Busverbindung oder Stromversorgung vom Inverter fehlerhaft.",
    "1) Stromversorgung (Absicherung) Inverter prüfen\n2) Konfiguration - Inverter prüfen\n3) Bei EMERSON Inverter für 3 Min stromlos schalten\n4) Abschlusswiderstände öffnen/entfernen (Ausnahme ELREST Inverter)\n5) Buskabel prüfen\n  - externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n6) CAREL reset über Remote Control"
  ],
  "523": [
    false,
    "Verdampferventilator",
    "Zeitüberschreitung",
    "Busverbindung oder Stromversorgung vom Ventilator fehlerhaft.",
    "1) Stromversorgung (Absicherung) prüfen\n2) Buskabel prüfen\n  - externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n3) Evtl. falsche Programmierung bei Austausch"
  ],
  "524": [true, "Außengerät", "Notstop Kreis 1", "Service informieren", null],
  "525": [true, "Außengerät", "Notstop Kreis 2", "Service informieren", null],
  "526": [false, "Außengerät", "Notstop Kreis 1 Verriegelung", "Service informieren", null],
  "527": [false, "Außengerät", "Notstop Kreis 2 Verriegelung", "Service informieren", null],
  "528": [
    false,
    "Störung EVD Treiber",
    "Zeitüberschreitung",
    "Busverbindung oder Stromversorgung zum Außengerät fehlerhaft.",
    "1) Stromversorgung (Absicherung) Außengerät\n2) Buskabel prüfen\n  - Externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n3) EVD Mini konfigurieren (\"A1\" und \"--\" wechselndes blinken)"
  ],
  "529": [
    false,
    "Inverter",
    "Inverter Fehlercode",
    "Busverbindung oder Stromversorgung vom Inverter fehlerhaft.",
    "1) Stromversorgung (Absicherung) Inverter prüfen\n2) Konfiguration - Inverter prüfen\n3) Abschlusswiderstände öffnen/entfernen\n4) Buskabel prüfen\n  - externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n5) CAREL reset über Remote Control"
  ],
  "530": [
    false,
    "Inverter",
    "Inverter Verriegelung",
    "Bei wiederholten Auftreten Service informieren",
    null
  ],
  "532": [
    false,
    "Inverter",
    "Inverter Verriegelung",
    "Bei wiederholten Auftreten Service informieren",
    null
  ],
  "533": [
    false,
    "Störung Inverter 2 - Verriegelung",
    "Störung Inverter 2 - Verriegelung",
    "Bei wiederholten Auftreten Service informieren",
    null
  ],
  "534": [
    false,
    "Störung Inverter 2 - Sicherheitsverriegelung",
    "Störung Inverter 2 - Sicherheitsverriegelung",
    "Bei wiederholten Auftreten Service informieren",
    null
  ],
  "540": [false, "Inverter 2", "Inverter Fehlercode", null, null],
  "541": [false, "Inverter", null, null, null],
  "542": [false, "Modbus", null, null, null],
  "543": [false, "uPC 2", "Zeitüberschreitung", null, null],
  "544": [
    false,
    "Inverter 2",
    "Zeitüberschreitung",
    "Busverbindung oder Stromversorgung vom Inverter fehlerhaft.",
    "1) Stromversorgung (Absicherung) Inverter prüfen\n2) Konfiguration - Inverter prüfen\n3) Bei EMERSON Inverter für 3 Min stromlos schalten\n4) Abschlusswiderstände öffnen/entfernen (Ausnahme ELREST Inverter)\n5) Buskabel prüfen\n  - externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n6) CAREL reset über Remote Control"
  ],
  "545": [
    false,
    "Verdampferventilator",
    "Zeitüberschreitung 2",
    "Busverbindung oder Stromversorgung vom Ventilator fehlerhaft.",
    "1) Stromversorgung (Absicherung) prüfen\n2) Buskabel prüfen\n  - externe und interne Verkabelung laut Schaltplan\n  - Schirmung\n  - Klemmen\n3) Evtl. falsche Programmierung bei Austausch"
  ],
  "546": [false, "Außengerät", null, null, null],
  "550": [true, "Druckdifferenz für", "Start zu hoch", null, null],
  "551": [false, "Expansionsventil Kühlen", "nicht konfiguriert", null, null],
  "552": [false, "Expansionsventil Heizen", "nicht konfiguriert", null, null],
  "553": [false, "Modbus Ventilator", "nicht konfiguriert", null, null],
  "554": [false, "Ladepumpe (Hersteller/Typ)", "nicht konfiguriert", null, null],
  "555": [
    false,
    "Pumpe Warmwasserstation (Hersteller/Modell/Typ)",
    "nicht konfiguriert",
    null,
    null
  ],
  "556": [false, "Wärmequellenpumpe (Hersteller/Typ)", "nicht konfiguriert", null, null],
  "581": [
    false,
    "Hochdruckstörung Vorrang AQA (zweiter Kältekreis)",
    null,
    null,
    "Warmwasser-Solltemperatur bzw. Wärmpumpenrücklauftemperatur zu hoch\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nBei HGL Wärmepumpen:\n1) Funktion/Stellung HGL-Mischer prüfen\n2) Durchfluss HGL-Tauscher prüfen"
  ],
  "591": [
    false,
    "Hochdruckstörung Vorrang AQA - Verriegelung (zweiter Kältekreis)",
    null,
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "Warmwasser-Solltemperatur bzw. Wärmpumpenrücklauftemperatur zu hoch\n1) Funktion Ladepumpe prüfen - minimale Drehzahl  & Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Umschaltventile Position/Funktion prüfen\n5) Heizungsdruck prüfen\nBei HGL Wärmepumpen:\n1) Funktion/Stellung HGL-Mischer prüfen\n2) Durchfluss HGL-Tauscher prüfen"
  ],
  "592": [false, null, null, null, null],
  "593": [false, null, null, null, null],
  "600": [false, null, null, null, null],
  "601": [false, null, null, null, null],
  "602": [
    false,
    null,
    null,
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "603": [
    false,
    null,
    null,
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "604": [false, null, null, null, null],
  "605": [false, null, null, null, null],
  "606": [false, null, null, null, null],
  "607": [
    false,
    null,
    null,
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "608": [
    false,
    null,
    null,
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "609": [false, null, null, null, null],
  "610": [false, null, null, null, null],
  "611": [false, null, null, null, null],
  "612": [false, null, null, null, null],
  "613": [false, null, null, null, null],
  "614": [false, null, null, null, null],
  "615": [
    false,
    "Fühler Differenztemperaturregelung",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "616": [
    false,
    "Fühler Differenztemperaturregelung",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "620": [false, "IDM Systemtrennung nicht konfiguriert", null, null, null],
  "996": [true, "Regler von User", "ausgeschalten", null, null],
  "997": [true, "Neustart (Power ON)", null, null, null],
  "998": [true, "Fehlerspeicher", "wurde gelöscht", null, null],
  "999": [true, "Störung / Fehler", "wurde quittiert", null, null],
  "20000": [false, "Display Neustart", null, null, null],
  "20001": [false, "Backend Application Neustart", null, null, null],
  "20002": [
    true,
    "Kernel-Updatedateien auf SD Karte nicht gelöscht",
    null,
    "Kernel Dateien auf der SD Karte löschen.",
    null
  ],
  "20003": [
    true,
    "SD Karte Fehler",
    null,
    null,
    "SD Karte überprüfen ggf. tauschen.\nEingeschränkte Funktionalität"
  ],
  "20004": [
    true,
    "SD Karte nicht vorhanden",
    null,
    null,
    "Überprüfen, ob die SD Karte richtig eingesteckt ist.\nEingeschränkte Funktionalität"
  ],
  "20005": [true, "Fachmanncode aktiv", null, null, null],
  "20006": [
    true,
    "Doppelte IP Adresse gefunden",
    null,
    "Im verbundenem Netzwerk wurden mehrere Geräte mit gleicher IP-Adresse erkannt.\nNetzwerktechniker kontaktieren",
    null
  ],
  "20007": [true, "Fachmann Code Eingabe blockiert", null, null, null],
  "20008": [true, "Wartung fällig", null, null, null],
  "20009": [true, "Bootloader Version nicht gültig!", null, null, null],
  "20010": [true, "Backend Version nicht gültig!", null, null, null],
  "20011": [
    true,
    "Zentraleinheit Parameter nicht definiert",
    null,
    null,
    "System Neustart durchführen.\nWenn der Error nach dem Neustart weiterhin ansteht, Softwareupdate (erneut) durchführen."
  ],
  "20012": [
    true,
    "Datum/Uhrzeit nicht gültig",
    null,
    null,
    "Display und Zentraleinheit für mindestens 5 Sekunden stromlos schalten.\nUhrzeit neu einstellen.\nWenn die Uhrzeit immer noch verstellt ist, muss die Batterie auf der Zentraleinheit getauscht werden"
  ],
  "20013": [
    false,
    "Keine myiDM Verbindung<br> Eingeschränkte Funktionalität",
    null,
    "Internet-/Netzwerkverbindung prüfen\nNetzwerktechniker kontaktieren",
    null
  ],
  "20014": [false, "Das Display hat eine öffentlichen IP-Adresse zugewiesen.", null, null, null],
  "20015": [true, "Dichtheitskontrolle fällig", null, null, null],
  "20016": [
    true,
    "DHCP ist aktiviert - Kommunikationsprobleme können auftreten",
    null,
    "Die Aktivierung von DHCP kann bei Anlagen mit Solar-Log, Smartfox oder GLT-Einbindung (Modbus TCP, BACnet IP) zu Kommunikationsproblemen führen. Die manuelle Einstellung einer statischen IP-Adresse wird empfohlen damit die Wärmepumpe immer eine eindeutige IP-Adresse hat und somit die Kommunikation zu den oben genannten Systemen einwandfrei funktioniert.",
    null
  ],
  "20017": [
    true,
    "Keine myiDM-Verbindung",
    null,
    "Ihre Wärmepumpe ist momentan nicht mit dem Internet bzw. dem myiDM-Webserver verbunden. Dadurch sind der Fernzugriff auf die Wärmepumpe (via Smartphone/PC) sowie eine schnelle und unkomplizierte Unterstützung bei Störungen derzeit nicht möglich. Zudem können keine automatischen Analysen und Software-Updates durchgeführt werden. Informationen, wie die Wärmepumpe ins Internet eingebunden werden kann, entnehmen Sie bitte der Bedienungsanleitung.",
    null
  ],
  "20018": [
    true,
    "Smart Energy Manager Fehler",
    null,
    "Smart Energy Manager Fehler",
    "Smart Energy Manager Fehler"
  ],
  "20098": [false, "Software ist nicht mit dem Maschinentyp kompatibel", null, null, null],
  "20099": [false, "Backend Application Neustart", null, null, null],
  "20100": [
    true,
    "Kommunikationsprobleme zu Zentraleinheit",
    null,
    null,
    "Verbindung zu Zentraleinheit prüfen (Kabel, Buchse, IP-Adressenkonflikt)"
  ],
  "20101": [
    false,
    "Zentraleinheit nicht verbunden.",
    null,
    "Internet-/Netzwerkverbindung prüfen\nNetzwerktechniker kontaktieren",
    "Verbindung zu Zentraleinheit prüfen (Kabel, Buchse, IP-Adressenkonflikt)"
  ],
  "20102": [true, "Wärmepumpe nicht konfiguriert.", null, null, null],
  "20103": [
    false,
    "Zentraleinheit Version nicht gültig!",
    null,
    null,
    "<li>Software erneut aufspielen (per USB bzw per SmartNavigator)</li><li>Wenn voriger Punkt nicht funktioniert: Initialsoftware ZE aufspielen über SD Karte (rem Ordner bzw. mit Nav1.7 Display)</li>"
  ],
  "20104": [
    true,
    "Betriebsart Wärmepumpe AUS",
    null,
    "Achtung: Die Betriebsart vom System wurde auf „AUS“ gestellt! Damit sind alle Systemfunktionen deaktiviert! Somit werden auch die Frostschutzfunktion, die Regelung der WW-Station, die Regelung einer thermischen Solaranlage, usw. nicht mehr durchgeführt.",
    null
  ],
  "20105": [true, "Betriebsart Wärmepumpe STANDBY", null, null, null],
  "20106": [false, "Relaistest vom Navigator Pro aktiv", null, null, null],
  "20107": [
    true,
    "Software Außengerät ist veraltet",
    null,
    null,
    "Das nächste Softwareupdate am Außengerät muss mit inkludierten OS-Dateien erfolgen."
  ],
  "20108": [true, "Relaistest aktiv", null, null, null],
  "20150": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20151": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20152": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20153": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20154": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20155": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20156": [
    true,
    "Nicht genügend Zonen/Räume verfügbar",
    null,
    "Zu wenige Zonen/Räume zum Kühlen bzw. Heizen verfügbar.\nRäume auf Betriebsart Aus sind nicht verfügbar.",
    null
  ],
  "20200": [
    false,
    "KNX Modul nicht verbunden.",
    null,
    "Netzwerk prüfen\nStromversorgung seitens KNX prüfen",
    null
  ],
  "20201": [
    true,
    "GLT Daten werden zu oft geschrieben.",
    null,
    "Es werden zu viele (überflüssige) GLT Parameteränderungen an den Navigator geschickt. Dies kann dazu führen, dass im Laufe der Zeit, der Speicher auf der Zentraleinheit kaputt wird.\nAbhilfe: Schreibzyklen reduzieren (Intervall verlängern).",
    null
  ],
  "20202": [
    false,
    "GLT Daten wurden zu oft geschrieben und sind jetzt blockiert.",
    null,
    "Es werden zu viele (überflüssige) GLT Parameteränderungen an den Navigator geschickt. Dies kann dazu führen, dass im Laufe der Zeit, der Speicher auf der Zentraleinheit kaputt wird, weswegen es nun blockiert ist.",
    null
  ],
  "20300": [true, "Photovoltaik nicht verbunden", null, null, null],
  "20301": [true, "PV Ertrag Faktor konfiguriert", null, null, null],
  "20302": [
    true,
    "Solar-API ist deaktiviert",
    null,
    "Am Fronius-Wechselrichter muss die Solar-API aktiviert werden, damit die Wärmepumpe die Daten der Photovoltaikanlage auswerten kann.\nUm diese zu aktivieren muss man sich im lokalen Netzwerk per IP-Adresse im Browser auf den Wechselrichter verbinden und sich als \"Technician\" einloggen. Anschließend muss links \"Kommunikation\" ausgewählt werden und dann \"Solar API\". Eventuell ist noch ein Unterordner \"Fernsteuerung\" oder \"Solar API\" auszuwählen. Dort kann dann die Option aktiviert werden.",
    null
  ],
  "20303": [
    true,
    "Der Smart Meter ist nicht verbunden",
    null,
    "Der Smart Meter der Photovoltaik-Anlage ist nicht verbunden, bitte prüfen Sie die Dokumentation des Wechselrichters zur Fehlerbehebung.",
    "Der Smart Meter der Photovoltaik-Anlage ist nicht verbunden, bitte prüfen Sie die Dokumentation des Wechselrichters zur Fehlerbehebung."
  ],
  "20304": [
    true,
    "Off-Grid",
    null,
    "Das System ist vom Netz getrennt und bekommt keine Werte vom Netzübergang. der Hausverbrauch wird durch einen fix eingestellten Wert verwendet um den Netzübergang zu bestimmen.",
    null
  ],
  "20350": [
    true,
    "Preise vom variablen Stromtarif nicht aktuell",
    null,
    "Wir bitten um Geduld. Demnächst sollten die variablen Strompreise wieder angezeigt werden.",
    null
  ],
  "20400": [
    true,
    "Kommunikationsprobleme zu kontrollierter Wohnraumlüftung",
    null,
    "Internet-/Netzwerkverbindung prüfen\nNetzwerktechniker kontaktieren",
    null
  ],
  "20401": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z01 - Temperatur Differenz Erdwärmetauscher",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20402": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z02 - Bedieneinheit",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20403": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z03 - Frostschutz Nachheizregister (Din3)",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20404": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z04 - Fortluftventilator",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20405": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z05 - Zuluftventilator",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20406": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z06 - T1 Außenluft",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20407": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z07 - T2 Fortluft",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20408": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z08 - T3 Abluft",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20409": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z09 - T4 Zuluft",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20410": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z10 - T5 Vorheizer",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20411": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z11 - T6 Zuluft extern",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20412": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z12 - T7 Außenluft extern",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20413": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z13 - T8 Raum extern",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20414": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z14 - Ventilatoren",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20415": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z15 - Niedrige Zuluft Temperatur",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20416": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z16 - Filtermeldung",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20417": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z17 - Niedrige Vorheizregister Temperatur",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20418": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z18",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20419": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z19",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20420": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z20",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20421": [
    true,
    "Kontrollierte Wohnraumlüftung",
    "Z21 - Nachheizregister Frostschutz",
    "Hersteller/Installateur der kontrollierten Wohnraumlüftung kontaktieren",
    null
  ],
  "20999": [true, "Störung wurde quittiert", null, null, null],
  "21000": [false, "Kaskade Master nicht verbunden", null, null, null],
  "21001": [
    true,
    "In der Kaskadenmatrix ist keine Bivalenz für die Legionellenfunktion verfügbar.",
    null,
    null,
    null
  ],
  "21010": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21011": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21020": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21021": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21030": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21031": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21040": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21041": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21050": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21051": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21060": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21061": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21070": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21071": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21080": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21081": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21090": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21091": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21100": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21101": [false, "Kaskade Slave nicht verbunden", null, null, null],
  "21250": [true, "FWC1 T-VL", null, null, null],
  "21251": [true, "FWC1 T-WW", null, null, null],
  "21252": [true, "FWC1 T-RL", null, null, null],
  "21253": [true, "FWC1 Volumenstrom", null, null, null],
  "21254": [true, "FWC1 T-WW Max", null, null, null],
  "21255": [true, "FWC1 Vorlauf zu niedrig", null, null, null],
  "21256": [true, "FWC1 Zirkulationspumpe", null, null, null],
  "21257": [true, "FWC1 T-Speicher", null, null, null],
  "21259": [true, "FWC1 T-Speicher", null, null, null],
  "21260": [true, "FWC1.2 Pumpe Warmwasserstation", null, null, null],
  "21261": [true, "FWC1.3 Pumpe Warmwasserstation", null, null, null],
  "21262": [true, "FWC1.4 Pumpe Warmwasserstation", null, null, null],
  "21263": [true, "FWC2 T-VL", null, null, null],
  "21264": [true, "FWC2 T-WW", null, null, null],
  "21265": [true, "FWC2 T-RL", null, null, null],
  "21266": [true, "FWC2 Volumenstrom", null, null, null],
  "21267": [true, "FWC2 T-WW Max", null, null, null],
  "21268": [true, "FWC2 Vorlauf zu niedrig", null, null, null],
  "21269": [true, "FWC2 Zirkulationspumpe", null, null, null],
  "21270": [true, "FWC2 T-Speicher", null, null, null],
  "21271": [true, "FWC2 T-Speicher", null, null, null],
  "21272": [true, "FWC2.2 Pumpe Warmwasserstation", null, null, null],
  "21273": [true, "FWC2.3 Pumpe Warmwasserstation", null, null, null],
  "21274": [true, "FWC2.4 Pumpe Warmwasserstation", null, null, null],
  "21275": [true, "FWC3 T-VL", null, null, null],
  "21276": [true, "FWC3 T-WW", null, null, null],
  "21277": [true, "FWC3 T-RL", null, null, null],
  "21278": [true, "FWC3 Volumenstrom", null, null, null],
  "21279": [true, "FWC3 T-WW Max", null, null, null],
  "21280": [true, "FWC3 Vorlauf zu niedrig", null, null, null],
  "21281": [true, "FWC3 Zirkulationspumpe", null, null, null],
  "21282": [true, "FWC3 T-Speicher", null, null, null],
  "21283": [true, "FWC3 T-Speicher", null, null, null],
  "21284": [true, "FWC3.2 Pumpe Warmwasserstation", null, null, null],
  "21285": [true, "FWC3.3 Pumpe Warmwasserstation", null, null, null],
  "21286": [true, "FWC3.4 Pumpe Warmwasserstation", null, null, null],
  "21287": [true, "FWC4 T-VL", null, null, null],
  "21288": [true, "FWC4 T-WW", null, null, null],
  "21289": [true, "FWC4 T-RL", null, null, null],
  "21290": [true, "FWC4 Volumenstrom", null, null, null],
  "21291": [true, "FWC4 T-WW Max", null, null, null],
  "21292": [true, "FWC4 Vorlauf zu niedrig", null, null, null],
  "21293": [true, "FWC4 Zirkulationspumpe", null, null, null],
  "21294": [true, "FWC4 T-Speicher", null, null, null],
  "21295": [true, "FWC4 T-Speicher", null, null, null],
  "21296": [true, "FWC4.2 Pumpe Warmwasserstation", null, null, null],
  "21297": [true, "FWC4.3 Pumpe Warmwasserstation", null, null, null],
  "21298": [true, "FWC4.4 Pumpe Warmwasserstation", null, null, null],
  "21299": [true, "FWC1 nicht verbunden", null, null, null],
  "21300": [true, "FWC2 verbunden", null, null, null],
  "21301": [true, "FWC3 nicht verbunden", null, null, null],
  "21302": [true, "FWC4 nicht verbunden", null, null, null],
  "24998": [
    true,
    "Booster-Update aktiv",
    null,
    null,
    "Alle verbundenen Booster werden upgedatet. Booster-Anforderung vorübergehend gesperrt."
  ],
  "24999": [
    true,
    "Automatisches Booster-Update nicht möglich",
    null,
    null,
    "Aktuelle Kernel-Dateien auf Nav20 aufspielen, um das automatische Booster-Update verwenden zu können."
  ],
  "25000": [
    true,
    "Software Version",
    "Booster",
    "Service informieren",
    "Platine (µPC) in Booster updaten"
  ],
  "25001": [
    false,
    "Wärmequellentemperatur unterschritten",
    "Booster",
    null,
    "1) Wärmequellentemperatur zu niedrig\n  - Heizungswärmepumpe überprüfen (Anforderung Heizen)\n2) Wärmequellenmischer überprüfen"
  ],
  "25002": [
    false,
    "Wärmequellentemperatur unterschritten - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Wärmequellentemperatur zu niedrig\n  - Heizungswärmepumpe überprüfen (Anforderung Heizen)\n2) Wärmequellenmischer überprüfen"
  ],
  "25003": [
    false,
    "Wärmequellenaustrittstemperatur unterschritten",
    "Booster",
    null,
    "1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Luft im Wärmequellenkreis\n5) Zu geringer Druck im Wärmequellenkreis"
  ],
  "25004": [
    false,
    "Wärmequellenaustrittstemperatur unterschritten - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Luft im Wärmequellenkreis\n5) Zu geringer Druck im Wärmequellenkreis"
  ],
  "25005": [
    false,
    "Niederdruckstörung",
    "Booster",
    null,
    "1) Funktion Solepumpe prüfen\n2) Temperatur Wärmequelle prüfen\n3) Spreizung Wärmequelle prüfen\n4) Filter reinigen\n\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor prüfen (Spannung und Fühlerabgleich) \n  - Verdampferaustrittsfühler prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "25006": [
    false,
    "Niederdruckstörung - Verriegelung",
    "Booster",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) Funktion Solepumpe prüfen\n2) Temperatur Wärmequelle prüfen\n3) Spreizung Wärmequelle prüfen\n4) Filter reinigen\n\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor prüfen (Spannung und Fühlerabgleich) \n  - Verdampferaustrittsfühler prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "25007": [
    false,
    "Hochdruckstörung",
    "Booster",
    null,
    "1) Funktion Ladepumpe prüfen \n  - Minimale Drehzahl und Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Heizungsdruck prüfen\n\nAllgemein\n1) Kältemittel Füllmenge\n2) Hochdrucksensor prüfen (Spannung und Fühlerabgleich)\n3) Hochdruckschalter prüfen (Relais/Verkabelung)"
  ],
  "25008": [
    false,
    "Hochdruckstörung - Verriegelung",
    "Booster",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) Funktion Ladepumpe prüfen \n  - Minimale Drehzahl und Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Heizungsdruck prüfen\n\nAllgemein\n1) Kältemittel Füllmenge\n2) Hochdrucksensor prüfen (Spannung und Fühlerabgleich)\n3) Hochdruckschalter prüfen (Relais/Verkabelung)"
  ],
  "25009": [
    false,
    "Heißgastemperatur zu hoch",
    "Booster",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "25010": [
    false,
    "Heißgastemperatur zu hoch - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "25011": [
    false,
    "Maximale Vorlauftemperatur",
    "Booster",
    "Automatische Quittierung nach Abkühlung.\nEventuell Warmwasserladung Ausschalttemperatur zu hoch gewählt.",
    "1) Minimaldrehzahl Ladepumpe prüfen\n2) Drosselventil Warmwasser prüfen\n3) Schlammabscheider/Filter reinigen\n4) Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n5) Konfiguration PWM/0-10V prüfen"
  ],
  "25012": [
    false,
    "außerhalb der Einsatzgrenzen",
    "Booster",
    "Bei wiederholten Auftreten Service informieren",
    "Analyser: Prüfen bei welcher Verdampfungs- und Kondensationstemperatur die Störung auslöst"
  ],
  "25013": [false, "Expansionsventil Störung", "Booster", null, null],
  "25014": [
    true,
    "Durchflusswächter angesprochen",
    "Booster",
    "Der wärmequellenseitige Heizungswasserdurchfluss durch die Wärmepumpe ist zu gering.\nBei wiederholtem Auftreten Service informieren.",
    "1) Wärmequellenpumpe prüfen\n  - Relaistest (0-100 und EIN-AUS)\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Wärmequellenpumpe aktivieren und Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Wärmequellenmischer prüfen\n4) Filter und Schlammabscheider reinigen"
  ],
  "25015": [
    false,
    "Durchflusswächter - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Wärmequellenpumpe prüfen\n  - Relaistest (0-100 und EIN-AUS)\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Wärmequellenpumpe aktivieren und Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Wärmequellenmischer prüfen\n4) Filter und Schlammabscheider reinigen"
  ],
  "25016": [
    false,
    "Durchflusswächter fehlerhaft",
    "Booster",
    "Der wärmequellenseitige Durchflusswächter meldet im Stillstand einen Durchfluss. \nEine Überprüfung durch den Service ist erforderlich.",
    "1) Wörmequellenpumpe auf Dauerlauf prüfen\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Einstellung Drehschalter Pumpe auf \"extern In\" prüfen\n  - Analogausgang auf Fehlfunktion prüfen\n2) Ausbau und auf Verschmutzung und Funktion prüfen\n3) Hydraulik auf Fehlzirkulation prüfen\n4) Für Notbetrieb Funktionsüberwachung Durchflusswächter deaktivieren [SYSBOFSOFF]"
  ],
  "25017": [
    false,
    "Anlaufstrombegrenzer",
    "Booster",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "25018": [
    false,
    "Anlaufstrombegrenzer - Verriegelung",
    "Booster",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "25019": [
    false,
    "Pumpenparameter nicht konfiguriert",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    null
  ],
  "25020": [
    false,
    "Kommunikationsstörung",
    "Booster",
    "Bei wiederholten Auftreten Service informieren",
    "Netzwerkverbindung/-kabel prüfen"
  ],
  "25021": [
    false,
    "Wärmequelleneintrittstemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25022": [
    false,
    "Wärmequelleneintrittstemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25023": [
    false,
    "Wärmequellenaustrittstemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25024": [
    false,
    "Wärmequellenaustrittstemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25025": [
    false,
    "Verdampfungsdruck - Kurzschluss",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25026": [
    false,
    "Verdampfungsdruck - Unterbrechung",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25027": [
    false,
    "Kondensationsdruck - Kurzschluss",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25028": [
    false,
    "Kondensationsdruck - Unterbrechung",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25029": [
    false,
    "Heißgastemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25030": [
    false,
    "Heißgastemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25031": [
    false,
    "Sauggastemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25032": [
    false,
    "Sauggastemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25033": [
    false,
    "Wärmespeichertemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25034": [
    false,
    "Wärmespeichertemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25035": [
    false,
    "Vorlauftemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25036": [
    false,
    "Vorlauftemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25037": [
    false,
    "Rücklauftemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25038": [
    false,
    "Rücklauftemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25039": [false, null, null, null, null],
  "25040": [false, null, null, null, null],
  "25100": [
    true,
    "Software Version",
    "Booster",
    "Service informieren",
    "Platine (µPC) in Booster updaten"
  ],
  "25101": [
    false,
    "Wärmequellentemperatur unterschritten",
    "Booster",
    null,
    "1) Wärmequellentemperatur zu niedrig\n  - Heizungswärmepumpe überprüfen (Anforderung Heizen)\n2) Wärmequellenmischer überprüfen"
  ],
  "25102": [
    false,
    "Wärmequellentemperatur unterschritten - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Wärmequellentemperatur zu niedrig\n  - Heizungswärmepumpe überprüfen (Anforderung Heizen)\n2) Wärmequellenmischer überprüfen"
  ],
  "25103": [
    false,
    "Wärmequellenaustrittstemperatur unterschritten",
    "Booster",
    null,
    "1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Luft im Wärmequellenkreis\n5) Zu geringer Druck im Wärmequellenkreis"
  ],
  "25104": [
    false,
    "Wärmequellenaustrittstemperatur unterschritten - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Durchfluss/Spreizung auf der Wärmequellenseite prüfen\n2) Filter Wärmequelle reinigen\n3) Wärmequellentemperatur zu niedrig\n4) Luft im Wärmequellenkreis\n5) Zu geringer Druck im Wärmequellenkreis"
  ],
  "25105": [
    false,
    "Niederdruckstörung",
    "Booster",
    null,
    "1) Funktion Solepumpe prüfen\n2) Temperatur Wärmequelle prüfen\n3) Spreizung Wärmequelle prüfen\n4) Filter reinigen\n\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor prüfen (Spannung und Fühlerabgleich) \n  - Verdampferaustrittsfühler prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "25106": [
    false,
    "Niederdruckstörung - Verriegelung",
    "Booster",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) Funktion Solepumpe prüfen\n2) Temperatur Wärmequelle prüfen\n3) Spreizung Wärmequelle prüfen\n4) Filter reinigen\n\nAllgemein\n1) Sauggasüberhitzung prüfen\n  - Kältemittel Füllmenge\n  - Niederdrucksensor prüfen (Spannung und Fühlerabgleich) \n  - Verdampferaustrittsfühler prüfen\n  - Funktion EEV1 und EEV2 prüfen\n2) Analyser: Temperatur-/Druckverläufe prüfen\n3) Sauggasüberhitzung auf Defaultwert stellen"
  ],
  "25107": [
    false,
    "Hochdruckstörung",
    "Booster",
    null,
    "1) Funktion Ladepumpe prüfen \n  - Minimale Drehzahl und Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Heizungsdruck prüfen\n\nAllgemein\n1) Kältemittel Füllmenge\n2) Hochdrucksensor prüfen (Spannung und Fühlerabgleich)\n3) Hochdruckschalter prüfen (Relais/Verkabelung)"
  ],
  "25108": [
    false,
    "Hochdruckstörung - Verriegelung",
    "Booster",
    "Die Quittierung einer einmalig bzw. sporadisch auftretenden Störung kann den normalen Wärmepumpenbetrieb wiederherstellen. Tritt eine Störung wiederholt/permanent auf, bitte mit dem Service Kontakt aufnehmen. Die ständige Quittierung einer wiederholt/permanent auftretenden Störung kann zu einem Schaden an der Wärmepumpe führen!",
    "1) Funktion Ladepumpe prüfen \n  - Minimale Drehzahl und Drosselventil Warmwasser prüfen\n2) Durchfluss prüfen\n3) Schlammabscheider/Filter reinigen\n4) Heizungsdruck prüfen\n\nAllgemein\n1) Kältemittel Füllmenge\n2) Hochdrucksensor prüfen (Spannung und Fühlerabgleich)\n3) Hochdruckschalter prüfen (Relais/Verkabelung)"
  ],
  "25109": [
    false,
    "Heißgastemperatur zu hoch",
    "Booster",
    null,
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "25110": [
    false,
    "Heißgastemperatur zu hoch - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Heißgasfühler prüfen\n  - Widerstand und Fühlerabgleich prüfen\n2) Sauggasüberhitzung prüfen\n  - ND-Sensor (Spannung und Fühlerabgleich) prüfen\n  - Verdampferaustrittsfühler  prüfen\n  - Funktion EEV prüfen\n  - KM Leckage prüfen (Schauglas)\n3) Analyser: Temperaturverläufe prüfen\n  - KM Leckage prüfen (EEV bei zu hohem Heißgas auf 100%)\n4) Sauggasüberhitzung auf Defaultwert stellen\n5) PID Parameter EEV auf Defaultwerte stellen"
  ],
  "25111": [
    false,
    "Maximale Vorlauftemperatur",
    "Booster",
    "Automatische Quittierung nach Abkühlung.\nEventuell Warmwasserladung Ausschalttemperatur zu hoch gewählt.",
    "1) Minimaldrehzahl Ladepumpe prüfen\n2) Drosselventil Warmwasser prüfen\n3) Schlammabscheider/Filter reinigen\n4) Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n5) Konfiguration PWM/0-10V prüfen"
  ],
  "25112": [
    false,
    "außerhalb der Einsatzgrenzen",
    "Booster",
    "Bei wiederholten Auftreten Service informieren",
    "Analyser: Prüfen bei welcher Verdampfungs- und Kondensationstemperatur die Störung auslöst"
  ],
  "25113": [false, "Expansionsventil Störung", "Booster", null, null],
  "25114": [
    true,
    "Durchflusswächter angesprochen",
    "Booster",
    "Der wärmequellenseitige Heizungswasserdurchfluss durch die Wärmepumpe ist zu gering.\nBei wiederholtem Auftreten Service informieren.",
    "1) Wärmequellenpumpe prüfen\n  - Relaistest (0-100 und EIN-AUS)\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Wärmequellenpumpe aktivieren und Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Wärmequellenmischer prüfen\n4) Filter und Schlammabscheider reinigen"
  ],
  "25115": [
    false,
    "Durchflusswächter - Verriegelung",
    "Booster",
    "Service informieren",
    "1) Wärmequellenpumpe prüfen\n  - Relaistest (0-100 und EIN-AUS)\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Sicherung Versorgungsspannung prüfen\n  - Einstellung Drehschalter Pumpe auf \"Extern In\" prüfen (wenn vorhanden)\n  - Analogausgang 0-10V oder PWM prüfen (Pumpenkennlinie beachten)\n2) Im Relaistest Wärmequellenpumpe aktivieren und Durchflussschalter prüfen (Einbaurichtung, Verschmutzung)\n3) Stellung und Funktion Wärmequellenmischer prüfen\n4) Filter und Schlammabscheider reinigen"
  ],
  "25116": [
    false,
    "Durchflusswächter fehlerhaft",
    "Booster",
    "Der wärmequellenseitige Durchflusswächter meldet im Stillstand einen Durchfluss. \nEine Überprüfung durch den Service ist erforderlich.",
    "1) Wörmequellenpumpe auf Dauerlauf prüfen\n  - Konfiguration Pumpentype und Hersteller prüfen\n  - Einstellung Drehschalter Pumpe auf \"extern In\" prüfen\n  - Analogausgang auf Fehlfunktion prüfen\n2) Ausbau und auf Verschmutzung und Funktion prüfen\n3) Hydraulik auf Fehlzirkulation prüfen\n4) Für Notbetrieb Funktionsüberwachung Durchflusswächter deaktivieren [SYSBOFSOFF]"
  ],
  "25117": [
    false,
    "Anlaufstrombegrenzer",
    "Booster",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "25118": [
    false,
    "Anlaufstrombegrenzer - Verriegelung",
    "Booster",
    "Gerät Aus- und Einschalten. Bei wiederholten Auftreten Service informieren",
    "1) LED´s Anlaufstrombegrenzer prüfen (Störungsbeschreibung in Inbetriebnahmeanleitung)\n2) Mögliche Ursachen:\n - Phasenausfall\n - Phasenasymetrie / Unterspannung\n - Überlast (Wicklung Verdichter prüfen)\n - Phasenfolge\n - defekter Softstarter\n3) Manuelle quittierung am Softstarter oder mit \"Power On\""
  ],
  "25119": [
    false,
    "Pumpenparameter nicht konfiguriert",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    null
  ],
  "25120": [
    false,
    "Kommunikationsstörung",
    "Booster",
    "Bei wiederholten Auftreten Service informieren",
    "Netzwerkverbindung/-kabel prüfen"
  ],
  "25121": [
    false,
    "Wärmequelleneintrittstemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25122": [
    false,
    "Wärmequelleneintrittstemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25123": [
    false,
    "Wärmequellenaustrittstemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25124": [
    false,
    "Wärmequellenaustrittstemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25125": [
    false,
    "Verdampfungsdruck - Kurzschluss",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25126": [
    false,
    "Verdampfungsdruck - Unterbrechung",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25127": [
    false,
    "Kondensationsdruck - Kurzschluss",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25128": [
    false,
    "Kondensationsdruck - Unterbrechung",
    "Booster",
    "Überprüfung durch Service erforderlich.",
    "1) Kabel/Sensor defekt\n  - Signal vom Sensor messen (0.5 - 4.5V)\n  - Analyser: Verlauf prüfen\n2) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n3) Platine defekt\n  - 5V Versorgungsspannung messen\n\nKabel und Sensor immer gemeinsam austauschen!"
  ],
  "25129": [
    false,
    "Heißgastemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25130": [
    false,
    "Heißgastemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25131": [
    false,
    "Sauggastemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25132": [
    false,
    "Sauggastemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25133": [
    false,
    "Wärmespeichertemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25134": [
    false,
    "Wärmespeichertemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25135": [
    false,
    "Vorlauftemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25136": [
    false,
    "Vorlauftemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25137": [
    false,
    "Rücklauftemperatur - Kurzschluss",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "25138": [
    false,
    "Rücklauftemperatur - Unterbrechung",
    "Booster",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "25139": [true, null, null, null, null],
  "25140": [false, null, null, null, null],
  "26000": [
    true,
    "Frischwasserstation neu Update aktiv",
    null,
    null,
    "Alle verbundenen Frischwasserstationen werden upgedatet. Warmwasser Regelung bleibt bis zum Neustart aktiv."
  ],
  "26001": [
    true,
    "Update Frischwasserstationen abgebrochen.",
    null,
    null,
    "Update Frischwasserstationen abgebrochen."
  ],
  "26002": [
    false,
    "Warmwassertemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "26003": [
    false,
    "Warmwassertemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "26004": [
    false,
    "Heizungswasser Austrittstemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "26005": [
    false,
    "Heizungswasser Austrittstemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "26006": [
    false,
    "Kaltwassertemperatur",
    "Unterbrechung",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Falsche Konfiguration\n4) Fühlerwert außerhalb Bereich\n5) Eingang Platine defekt  - Test anderen Fühler anklemmen"
  ],
  "26007": [
    false,
    "Kaltwassertemperatur",
    "Kurzschluss",
    "Fühlerüberprüfung durch Service erforderlich.",
    "1) Fühler abklemmen und Widerstand messen\n2) Falsche Fühlertype\n3) Andere Peripherie defekt/falsch angeschlossen\n  - Raumfeuchtesensor\n  - PWM Signal Pumpenansteuerung\n  - Spule EEV defekt (Widerstände messen)\n4) Eingang Platine defekt - Test anderen Fühler anklemmen"
  ],
  "30000": [
    false,
    "PRO Erweiterungsmodul nicht gefunden",
    null,
    null,
    "Navigator Pro Platine überprüfen ggf. Anlage kurz stromlos schalten"
  ],
  "31000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "31001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "31002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "31003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "31010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31013": [
    false,
    "Störung Raum Relais",
    null,
    null,
    "Raum Relais ist falsch oder häufiger zugewiesen"
  ],
  "31020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "31080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "31081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "31082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "32001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "32002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "32003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "32010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "32080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "32081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "32082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "33001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "33002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "33003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "33010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "33080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "33081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "33082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "34001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "34002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "34003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "34010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "34080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "34081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "34082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "35001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "35002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "35003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "35010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "35080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "35081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "35082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "36001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "36002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "36003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "36010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "36080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "36081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "36082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "37001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "37002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "37003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "37010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "37080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "37081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "37082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "38001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "38002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "38003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "38010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "38080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "38081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "38082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "39001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "39002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "39003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "39010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "39080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "39081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "39082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "40001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "40002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "40003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "40010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "40080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "40081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "40082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "41001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "41002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "41003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "41010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "41080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "41081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "41082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "42001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "42002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "42003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "42010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "42080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "42081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "42082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "43001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "43002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "43003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "43010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "43080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "43081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "43082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "44001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "44002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "44003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "44010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "44080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "44081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "44082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "45001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "45002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "45003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "45010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "45080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "45081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "45082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "46001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "46002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "46003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "46010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "46080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "46081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "46082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "47001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "47002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "47003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "47010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "47080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "47081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "47082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "48001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "48002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "48003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "48010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "48080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "48081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "48082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "49001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "49002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "49003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "49010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "49080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "49081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "49082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "50001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "50002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "50003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "50010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "50080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "50081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "50082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "51001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "51002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "51003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "51010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "51080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "51081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "51082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "52001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "52002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "52003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "52010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "52080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "52081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "52082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "53001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "53002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "53003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "53010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "53080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "53081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "53082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "54001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "54002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "54003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "54010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "54080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "54081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "54082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "55001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "55002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "55003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "55010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "55080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "55081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "55082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "56001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "56002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "56003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "56010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "56080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "56081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "56082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "57001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "57002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "57003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "57010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "57080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "57081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "57082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "58001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "58002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "58003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "58010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "58080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "58081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "58082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "59001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "59002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "59003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "59010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "59080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "59081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "59082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "60001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "60002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "60003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "60010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "60080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "60081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "60082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "61001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "61002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "61003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "61010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "61080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "61081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "61082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "62001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "62002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "62003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "62010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "62080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "62081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "62082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "63001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "63002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "63003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "63010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "63080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "63081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "63082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "64001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "64002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "64003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "64010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "64080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "64081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "64082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "65001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "65002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "65003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "65010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "65080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "65081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "65082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "66001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "66002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "66003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "66010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "66080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "66081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "66082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "67001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "67002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "67003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "67010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "67080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "67081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "67082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "68001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "68002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "68003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "68010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "68080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "68081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "68082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "69001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "69002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "69003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "69010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "69080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "69081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "69082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "70001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "70002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "70003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "70010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "70080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "70081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "70082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "71001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "71002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "71003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "71010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "71080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "71081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "71082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "72001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "72002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "72003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "72010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "72080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "72081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "72082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "73001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "73002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "73003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "73010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "73080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "73081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "73082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "74001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "74002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "74003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "74010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "74080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "74081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "74082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "75001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "75002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "75003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "75010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "75080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "75081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "75082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "76001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "76002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "76003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "76010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "76080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "76081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "76082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "77001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "77002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "77003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "77010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "77080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "77081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "77082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "78001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "78002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "78003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "78010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "78080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "78081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "78082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "79001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "79002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "79003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "79010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "79080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "79081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "79082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80000": [
    false,
    "Kommunikationsprobleme zu Zonenmodul",
    null,
    null,
    "Busverbindung prüfen\nStromversorgung prüfen"
  ],
  "80001": [
    false,
    "Falsches Datum/Uhrzeit im Zonenmodul hinterlegt",
    null,
    null,
    "Zonenmodul tauschen"
  ],
  "80002": [
    false,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich.",
    null,
    null,
    "Taupunktwächter am Zonenmodul hat ausgelöst. Kein Kühlen möglich."
  ],
  "80003": [
    true,
    "Sensoren anlernen ist aktiv",
    null,
    null,
    "Das Zonenmodul ist bereit zum Anlernen von EnOcean-Sensoren. Es ist zu beachten, dass zu einem Zeitpunkt nur ein Zonenmodul im \"Sensoren anlernen\"-Modus sein darf."
  ],
  "80010": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80011": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80012": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80020": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80021": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80022": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80030": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80031": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80032": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80040": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80041": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80042": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80050": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80051": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80052": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80060": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80061": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80062": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80070": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80071": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80072": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null],
  "80080": [
    false,
    "Kommunikationsprobleme zu Raumsensor",
    null,
    null,
    "Sensor prüfen\nBusverbindung prüfen"
  ],
  "80081": [
    false,
    "Kommunikationsprobleme zu Wireless Raumsensor",
    null,
    "Bitte Batterie prüfen!",
    "Sensor prüfen\nBusverbindung zu Gateway prüfen"
  ],
  "80082": [true, "Sensor Batteriestand niedrig", null, "Bitte demnächst Batterie tauschen!", null]
}
