        "min_val": null,
        "multiplier": 1.0,
        "name": "error_acknowledge",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "evu_lock": {
        "address": 1098,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Locked",
          "1": "Not Locked"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "evu_lock",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "ext_demand_groundwater_pump_m15": {
        "address": 1714,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "ext_demand_groundwater_pump_m15",
        "register_type": "input",
        "sentinel_values": [
          254
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "ext_demand_groundwater_pump_m15_sw_max": {
        "address": 1715,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "ext_demand_groundwater_pump_m15_sw_max",
        "register_type": "input",
        "sentinel_values": [
          254
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "ext_demand_temp_cooling": {
        "address": 1695,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "ext_demand_temp_cooling",
        "register_type": "input",
        "sentinel_values": [
          0
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "ext_demand_temp_heating": {
        "address": 1694,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 65,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "ext_demand_temp_heating",
        "register_type": "input",
        "sentinel_values": [
          0
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "ext_humidity": {
        "address": 1692,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "ext_humidity",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "ext_outdoor_temp": {
        "address": 1690,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "ext_outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "fault_charging_pump_1_intermediate": {
        "address": 1682,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "fault_charging_pump_1_intermediate",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "fault_charging_pump_2_intermediate": {
        "address": 1683,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "fault_charging_pump_2_intermediate",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "fault_heat_source_circuit": {
        "address": 1680,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-10-29",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "fault_heat_source_circuit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "fault_heat_source_pressure_switch": {
        "address": 1681,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "fault_heat_source_pressure_switch",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "firmware_version": {
        "address": 4120,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": false,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "firmware_version",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "glt_cold_storage_temp": {
        "address": 1718,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_cold_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_dhw_temp_bottom": {
        "address": 1720,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_dhw_temp_bottom",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_dhw_temp_top": {
        "address": 1722,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_dhw_temp_top",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_heat_storage_temp": {
        "address": 1716,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_heat_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_temp_demand_cooling": {
        "address": 1698,
        "binary": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_temp_demand_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "cyclic",
        "write_only": false
      },
      "glt_temp_demand_heating": {
        "address": 1696,
        "binary": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_temp_demand_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "cyclic",
        "write_only": false
      },
      "groundwater_inlet_temp_1": {
        "address": 1086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "groundwater_inlet_temp_1",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "groundwater_inlet_temp_2": {
        "address": 1088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "groundwater_inlet_temp_2",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_active_mode": {
        "address": 1498,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_cooling_limit": {
        "address": 1484,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_ext_room_temp": {
        "address": 1650,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_a_flow_temp": {
        "address": 1350,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_heating_curve": {
        "address": 1429,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_a_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_heating_limit": {
        "address": 1442,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_mode": {
        "address": 1393,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_parallel_shift": {
        "address": 1505,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 1471,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 1457,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 1415,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 1401,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_temp": {
        "address": 1364,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_setpoint_flow_constant": {
        "address": 1449,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 1491,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_temp": {
        "address": 1378,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_active_mode": {
        "address": 1499,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_cooling_limit": {
        "address": 1485,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_ext_room_temp": {
        "address": 1652,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_b_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_b_flow_temp": {
        "address": 1352,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_heating_curve": {
        "address": 1431,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_b_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_heating_limit": {
        "address": 1443,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_mode": {
        "address": 1394,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_parallel_shift": {
        "address": 1506,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_eco": {
        "address": 1473,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_normal": {
        "address": 1459,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_eco": {
        "address": 1417,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_normal": {
        "address": 1403,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_temp": {
        "address": 1366,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_setpoint_flow_constant": {
        "address": 1450,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_cooling": {
        "address": 1492,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_temp": {
        "address": 1380,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_active_mode": {
        "address": 1500,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_cooling_limit": {
        "address": 1486,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_ext_room_temp": {
        "address": 1654,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_c_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_c_flow_temp": {
        "address": 1354,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_heating_curve": {
        "address": 1433,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_c_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_heating_limit": {
        "address": 1444,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_mode": {
        "address": 1395,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_parallel_shift": {
        "address": 1507,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_eco": {
        "address": 1475,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_normal": {
        "address": 1461,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_eco": {
        "address": 1419,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_normal": {
        "address": 1405,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_temp": {
        "address": 1368,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_setpoint_flow_constant": {
        "address": 1451,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_cooling": {
        "address": 1493,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_temp": {
        "address": 1382,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_active_mode": {
        "address": 1501,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_cooling_limit": {
        "address": 1487,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_ext_room_temp": {
        "address": 1656,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_d_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_d_flow_temp": {
        "address": 1356,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_heating_curve": {
        "address": 1435,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_d_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_heating_limit": {
        "address": 1445,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_mode": {
        "address": 1396,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_parallel_shift": {
        "address": 1508,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_eco": {
        "address": 1477,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_normal": {
        "address": 1463,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_eco": {
        "address": 1421,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_normal": {
        "address": 1407,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_temp": {
        "address": 1370,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_setpoint_flow_constant": {
        "address": 1452,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_cooling": {
        "address": 1494,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_temp": {
        "address": 1384,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_active_mode": {
        "address": 1502,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_cooling_limit": {
        "address": 1488,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_ext_room_temp": {
        "address": 1658,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_e_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_e_flow_temp": {
        "address": 1358,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_heating_curve": {
        "address": 1437,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_e_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_heating_limit": {
        "address": 1446,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_mode": {
        "address": 1397,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_parallel_shift": {
        "address": 1509,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_eco": {
        "address": 1479,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_normal": {
        "address": 1465,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_eco": {
        "address": 1423,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_normal": {
        "address": 1409,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_temp": {
        "address": 1372,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_setpoint_flow_constant": {
        "address": 1453,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_cooling": {
        "address": 1495,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_temp": {
        "address": 1386,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_active_mode": {
        "address": 1503,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_cooling_limit": {
        "address": 1489,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_ext_room_temp": {
        "address": 1660,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_f_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_f_flow_temp": {
        "address": 1360,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_heating_curve": {
        "address": 1439,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_f_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_heating_limit": {
        "address": 1447,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_mode": {
        "address": 1398,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_parallel_shift": {
        "address": 1510,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_eco": {
        "address": 1481,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_normal": {
        "address": 1467,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_eco": {
        "address": 1425,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_normal": {
        "address": 1411,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_temp": {
        "address": 1374,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_setpoint_flow_constant": {
        "address": 1454,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_cooling": {
        "address": 1496,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_temp": {
        "address": 1388,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_active_mode": {
        "address": 1504,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_cooling_limit": {
        "address": 1490,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_ext_room_temp": {
        "address": 1662,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_g_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_g_flow_temp": {
        "address": 1362,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_heating_curve": {
        "address": 1441,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_g_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_heating_limit": {
        "address": 1448,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_mode": {
        "address": 1399,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_parallel_shift": {
        "address": 1511,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_eco": {
        "address": 1483,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_normal": {
        "address": 1469,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_eco": {
        "address": 1427,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_normal": {
        "address": 1413,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_temp": {
        "address": 1376,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_setpoint_flow_constant": {
        "address": 1455,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_cooling": {
        "address": 1497,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_temp": {
        "address": 1390,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_sink_charging_pump_signal": {
        "address": 1074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_sink_charging_pump_signal",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_sink_flow_rate": {
        "address": 1072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_sink_flow_rate",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "L/min",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_sink_flow_temp": {
        "address": 1070,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_sink_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_sink_return_temp": {
        "address": 1068,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_sink_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_inlet_temp": {
        "address": 1056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_inlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_outlet_temp": {
        "address": 1058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_outlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_status": {
        "address": 1106,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heating_demand": {
        "address": 1091,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heating_demand",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hgl_flow_temp": {
        "address": 1054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hgl_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "house_consumption": {
        "address": 82,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "house_consumption",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hp_flow_temp": {
        "address": 1050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_operating_mode": {
        "address": 1090,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Heating",
          "2": "Cooling",
          "4": "DHW",
          "8": "Defrost"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_operating_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_return_temp": {
        "address": 1052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_sum_alarm": {
        "address": 1099,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_sum_alarm",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "humidity_sensor": {
        "address": 1392,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "humidity_sensor",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "internal_message": {
        "address": 1004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "internal_message",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_charging_temp_cooling": {
        "address": 1870,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_charging_temp_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cold_storage_pump_status": {
        "address": 1108,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_cold_storage_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_mode": {
        "address": 1874,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "No Waste Heat",
          "1": "Heating",
          "255": "Not configured / Unavailable",
          "4": "DHW",
          "8": "Heat Source"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_pump_status": {
        "address": 1109,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_recooling_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_temp": {
        "address": 1872,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_recooling_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp": {
        "address": 1000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp_avg": {
        "address": 1002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp_avg",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "power_consumption_hp": {
        "address": 4122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_consumption_hp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "power_consumption_hp_smartfox": {
        "address": 4124,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_consumption_hp_smartfox",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "power_limit_cascade": {
        "address": 4112,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_limit_cascade",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "power_limit_hp": {
        "address": 4108,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_limit_hp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "pv_production": {
        "address": 78,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "pv_production",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "pv_surplus": {
        "address": 74,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "pv_surplus",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "pv_target_value": {
        "address": 88,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "pv_target_value",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "smart_grid_status": {
        "address": 90,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Red",
          "1": "Yellow",
          "2": "Green",
          "4": "Supergreen"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "smart_grid_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_charging_temp": {
        "address": 1854,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_charging_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_collector_temp": {
        "address": 1850,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_collector_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_mode": {
        "address": 1856,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Automatic",
          "1": "DHW",
          "2": "Heating",
          "3": "DHW + Heating",
          "4": "Heat Source / Pool"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "solar_mode",
        "register_type": "input",
        "sentinel_values": [
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "solar_return_temp": {
        "address": 1852,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_wq_pool_temp": {
        "address": 1857,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_wq_pool_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "storage_temp": {
        "address": 1008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "system_mode": {
        "address": 1005,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Automatic",
          "2": "Absent",
          "3": "Holiday",
          "4": "Hot Water Only",
          "5": "Heating/Cooling Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "system_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "thermal_power_flow_sensor": {
        "address": 4126,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_flow_sensor",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "total_heat_energy": {
        "address": 4128,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "total_heat_energy",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_hc_heat_cool": {
        "address": 1110,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Heating",
          "1": "Cooling"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-10-31",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_hc_heat_cool",
        "register_type": "input",
        "sentinel_values": [
          65535
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_heat_dhw": {
        "address": 1112,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_heat_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_heat_source_heat_cool": {
        "address": 1113,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_heat_source_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_isc_heat_source_cold_storage": {
        "address": 1116,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_isc_heat_source_cold_storage",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_isc_storage_bypass": {
        "address": 1117,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_isc_storage_bypass",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_solar_heat_dhw": {
        "address": 1114,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_solar_heat_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_solar_storage_heat_source": {
        "address": 1115,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_solar_storage_heat_source",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_storage_heat_cool": {
        "address": 1111,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_storage_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "variable_input": {
        "address": 1006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Not configured",
          "1": "External DHW Charging",
          "2": "PV / Digital Input",
          "3": "External Heat/Cool Switch"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "variable_input",
        "register_type": "input",
        "sentinel_values": [
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_dehumidification": {
        "address": 2586,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_mode_heat_cool": {
        "address": 2585,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room1_humidity": {
        "address": 2591,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room1_mode": {
        "address": 2592,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room1_relay": {
        "address": 2593,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room1_setpoint": {
        "address": 2589,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room1_temp": {
        "address": 2587,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room2_humidity": {
        "address": 2598,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room2_mode": {
        "address": 2599,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room2_relay": {
        "address": 2600,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room2_setpoint": {
        "address": 2596,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room2_temp": {
        "address": 2594,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room3_humidity": {
        "address": 2605,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room3_mode": {
        "address": 2606,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room3_relay": {
        "address": 2607,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room3_setpoint": {
        "address": 2603,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room3_temp": {
        "address": 2601,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room4_humidity": {
        "address": 2612,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room4_mode": {
        "address": 2613,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room4_relay": {
        "address": 2614,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room4_setpoint": {
        "address": 2610,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room4_temp": {
        "address": 2608,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room5_humidity": {
        "address": 2619,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room5_mode": {
        "address": 2620,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room5_relay": {
        "address": 2621,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room5_setpoint": {
        "address": 2617,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room5_temp": {
        "address": 2615,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room6_humidity": {
        "address": 2626,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room6_mode": {
        "address": 2627,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm10_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room6_relay": {
        "address": 2628,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm10_room6_setpoint": {
        "address": 2624,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm10_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm10_room6_temp": {
        "address": 2622,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm10_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_dehumidification": {
        "address": 2001,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_mode_heat_cool": {
        "address": 2000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room1_humidity": {
        "address": 2006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room1_mode": {
        "address": 2007,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room1_relay": {
        "address": 2008,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room1_setpoint": {
        "address": 2004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room1_temp": {
        "address": 2002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room2_humidity": {
        "address": 2013,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room2_mode": {
        "address": 2014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room2_relay": {
        "address": 2015,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room2_setpoint": {
        "address": 2011,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room2_temp": {
        "address": 2009,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room3_humidity": {
        "address": 2020,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room3_mode": {
        "address": 2021,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room3_relay": {
        "address": 2022,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room3_setpoint": {
        "address": 2018,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room3_temp": {
        "address": 2016,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room4_humidity": {
        "address": 2027,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room4_mode": {
        "address": 2028,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room4_relay": {
        "address": 2029,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room4_setpoint": {
        "address": 2025,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room4_temp": {
        "address": 2023,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room5_humidity": {
        "address": 2034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room5_mode": {
        "address": 2035,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room5_relay": {
        "address": 2036,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room5_setpoint": {
        "address": 2032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room5_temp": {
        "address": 2030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room6_humidity": {
        "address": 2041,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room6_mode": {
        "address": 2042,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm1_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room6_relay": {
        "address": 2043,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm1_room6_setpoint": {
        "address": 2039,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm1_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm1_room6_temp": {
        "address": 2037,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm1_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_dehumidification": {
        "address": 2066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_mode_heat_cool": {
        "address": 2065,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room1_humidity": {
        "address": 2071,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room1_mode": {
        "address": 2072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room1_relay": {
        "address": 2073,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room1_setpoint": {
        "address": 2069,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room1_temp": {
        "address": 2067,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room2_humidity": {
        "address": 2078,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room2_mode": {
        "address": 2079,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room2_relay": {
        "address": 2080,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room2_setpoint": {
        "address": 2076,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room2_temp": {
        "address": 2074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room3_humidity": {
        "address": 2085,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room3_mode": {
        "address": 2086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room3_relay": {
        "address": 2087,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room3_setpoint": {
        "address": 2083,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room3_temp": {
        "address": 2081,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room4_humidity": {
        "address": 2092,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room4_mode": {
        "address": 2093,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room4_relay": {
        "address": 2094,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room4_setpoint": {
        "address": 2090,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room4_temp": {
        "address": 2088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room5_humidity": {
        "address": 2099,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room5_mode": {
        "address": 2100,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room5_relay": {
        "address": 2101,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room5_setpoint": {
        "address": 2097,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room5_temp": {
        "address": 2095,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room6_humidity": {
        "address": 2106,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room6_mode": {
        "address": 2107,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm2_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room6_relay": {
        "address": 2108,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm2_room6_setpoint": {
        "address": 2104,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm2_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm2_room6_temp": {
        "address": 2102,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm2_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_dehumidification": {
        "address": 2131,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_mode_heat_cool": {
        "address": 2130,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room1_humidity": {
        "address": 2136,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room1_mode": {
        "address": 2137,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room1_relay": {
        "address": 2138,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room1_setpoint": {
        "address": 2134,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room1_temp": {
        "address": 2132,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room2_humidity": {
        "address": 2143,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room2_mode": {
        "address": 2144,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room2_relay": {
        "address": 2145,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room2_setpoint": {
        "address": 2141,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room2_temp": {
        "address": 2139,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room3_humidity": {
        "address": 2150,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room3_mode": {
        "address": 2151,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room3_relay": {
        "address": 2152,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room3_setpoint": {
        "address": 2148,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room3_temp": {
        "address": 2146,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room4_humidity": {
        "address": 2157,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room4_mode": {
        "address": 2158,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room4_relay": {
        "address": 2159,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room4_setpoint": {
        "address": 2155,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room4_temp": {
        "address": 2153,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room5_humidity": {
        "address": 2164,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room5_mode": {
        "address": 2165,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room5_relay": {
        "address": 2166,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room5_setpoint": {
        "address": 2162,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room5_temp": {
        "address": 2160,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room6_humidity": {
        "address": 2171,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room6_mode": {
        "address": 2172,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm3_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room6_relay": {
        "address": 2173,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm3_room6_setpoint": {
        "address": 2169,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm3_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm3_room6_temp": {
        "address": 2167,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm3_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_dehumidification": {
        "address": 2196,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_mode_heat_cool": {
        "address": 2195,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room1_humidity": {
        "address": 2201,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room1_mode": {
        "address": 2202,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room1_relay": {
        "address": 2203,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room1_setpoint": {
        "address": 2199,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room1_temp": {
        "address": 2197,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room2_humidity": {
        "address": 2208,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room2_mode": {
        "address": 2209,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room2_relay": {
        "address": 2210,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room2_setpoint": {
        "address": 2206,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room2_temp": {
        "address": 2204,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room3_humidity": {
        "address": 2215,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room3_mode": {
        "address": 2216,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room3_relay": {
        "address": 2217,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room3_setpoint": {
        "address": 2213,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room3_temp": {
        "address": 2211,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room4_humidity": {
        "address": 2222,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room4_mode": {
        "address": 2223,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room4_relay": {
        "address": 2224,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room4_setpoint": {
        "address": 2220,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room4_temp": {
        "address": 2218,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room5_humidity": {
        "address": 2229,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room5_mode": {
        "address": 2230,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room5_relay": {
        "address": 2231,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room5_setpoint": {
        "address": 2227,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room5_temp": {
        "address": 2225,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room6_humidity": {
        "address": 2236,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room6_mode": {
        "address": 2237,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm4_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room6_relay": {
        "address": 2238,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm4_room6_setpoint": {
        "address": 2234,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm4_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm4_room6_temp": {
        "address": 2232,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm4_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_dehumidification": {
        "address": 2261,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_mode_heat_cool": {
        "address": 2260,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room1_humidity": {
        "address": 2266,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room1_mode": {
        "address": 2267,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room1_relay": {
        "address": 2268,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room1_setpoint": {
        "address": 2264,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room1_temp": {
        "address": 2262,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room2_humidity": {
        "address": 2273,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room2_mode": {
        "address": 2274,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room2_relay": {
        "address": 2275,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room2_setpoint": {
        "address": 2271,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room2_temp": {
        "address": 2269,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room3_humidity": {
        "address": 2280,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room3_mode": {
        "address": 2281,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room3_relay": {
        "address": 2282,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room3_setpoint": {
        "address": 2278,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room3_temp": {
        "address": 2276,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room4_humidity": {
        "address": 2287,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room4_mode": {
        "address": 2288,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room4_relay": {
        "address": 2289,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room4_setpoint": {
        "address": 2285,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room4_temp": {
        "address": 2283,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room5_humidity": {
        "address": 2294,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room5_mode": {
        "address": 2295,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room5_relay": {
        "address": 2296,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room5_setpoint": {
        "address": 2292,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room5_temp": {
        "address": 2290,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room6_humidity": {
        "address": 2301,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room6_mode": {
        "address": 2302,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm5_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room6_relay": {
        "address": 2303,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm5_room6_setpoint": {
        "address": 2299,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm5_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm5_room6_temp": {
        "address": 2297,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm5_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_dehumidification": {
        "address": 2326,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_mode_heat_cool": {
        "address": 2325,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room1_humidity": {
        "address": 2331,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room1_mode": {
        "address": 2332,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room1_relay": {
        "address": 2333,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room1_setpoint": {
        "address": 2329,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room1_temp": {
        "address": 2327,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room2_humidity": {
        "address": 2338,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room2_mode": {
        "address": 2339,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room2_relay": {
        "address": 2340,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room2_setpoint": {
        "address": 2336,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room2_temp": {
        "address": 2334,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room3_humidity": {
        "address": 2345,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room3_mode": {
        "address": 2346,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room3_relay": {
        "address": 2347,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room3_setpoint": {
        "address": 2343,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room3_temp": {
        "address": 2341,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room4_humidity": {
        "address": 2352,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room4_mode": {
        "address": 2353,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room4_relay": {
        "address": 2354,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room4_setpoint": {
        "address": 2350,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room4_setpoint",
