        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room4_temp": {
        "address": 2348,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room5_humidity": {
        "address": 2359,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room5_mode": {
        "address": 2360,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room5_relay": {
        "address": 2361,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room5_setpoint": {
        "address": 2357,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room5_temp": {
        "address": 2355,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room6_humidity": {
        "address": 2366,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room6_mode": {
        "address": 2367,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm6_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room6_relay": {
        "address": 2368,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm6_room6_setpoint": {
        "address": 2364,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm6_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm6_room6_temp": {
        "address": 2362,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm6_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_dehumidification": {
        "address": 2391,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_mode_heat_cool": {
        "address": 2390,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room1_humidity": {
        "address": 2396,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room1_mode": {
        "address": 2397,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room1_relay": {
        "address": 2398,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room1_setpoint": {
        "address": 2394,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room1_temp": {
        "address": 2392,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room2_humidity": {
        "address": 2403,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room2_mode": {
        "address": 2404,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room2_relay": {
        "address": 2405,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room2_setpoint": {
        "address": 2401,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room2_temp": {
        "address": 2399,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room3_humidity": {
        "address": 2410,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room3_mode": {
        "address": 2411,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room3_relay": {
        "address": 2412,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room3_setpoint": {
        "address": 2408,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room3_temp": {
        "address": 2406,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room4_humidity": {
        "address": 2417,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room4_mode": {
        "address": 2418,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room4_relay": {
        "address": 2419,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room4_setpoint": {
        "address": 2415,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room4_temp": {
        "address": 2413,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room5_humidity": {
        "address": 2424,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room5_mode": {
        "address": 2425,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room5_relay": {
        "address": 2426,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room5_setpoint": {
        "address": 2422,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room5_temp": {
        "address": 2420,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room6_humidity": {
        "address": 2431,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room6_mode": {
        "address": 2432,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm7_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room6_relay": {
        "address": 2433,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm7_room6_setpoint": {
        "address": 2429,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm7_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm7_room6_temp": {
        "address": 2427,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm7_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_dehumidification": {
        "address": 2456,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_mode_heat_cool": {
        "address": 2455,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room1_humidity": {
        "address": 2461,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room1_mode": {
        "address": 2462,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room1_relay": {
        "address": 2463,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room1_setpoint": {
        "address": 2459,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room1_temp": {
        "address": 2457,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room2_humidity": {
        "address": 2468,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room2_mode": {
        "address": 2469,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room2_relay": {
        "address": 2470,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room2_setpoint": {
        "address": 2466,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room2_temp": {
        "address": 2464,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room3_humidity": {
        "address": 2475,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room3_mode": {
        "address": 2476,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room3_relay": {
        "address": 2477,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room3_setpoint": {
        "address": 2473,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room3_temp": {
        "address": 2471,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room4_humidity": {
        "address": 2482,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room4_mode": {
        "address": 2483,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room4_relay": {
        "address": 2484,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room4_setpoint": {
        "address": 2480,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room4_temp": {
        "address": 2478,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room5_humidity": {
        "address": 2489,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room5_mode": {
        "address": 2490,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room5_relay": {
        "address": 2491,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room5_setpoint": {
        "address": 2487,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room5_temp": {
        "address": 2485,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room6_humidity": {
        "address": 2496,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room6_mode": {
        "address": 2497,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm8_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room6_relay": {
        "address": 2498,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm8_room6_setpoint": {
        "address": 2494,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm8_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm8_room6_temp": {
        "address": 2492,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm8_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_dehumidification": {
        "address": 2521,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_dehumidification",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_mode_heat_cool": {
        "address": 2520,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Cooling",
          "1": "Heating"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_mode_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room1_humidity": {
        "address": 2526,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room1_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room1_mode": {
        "address": 2527,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room1_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room1_relay": {
        "address": 2528,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room1_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room1_setpoint": {
        "address": 2524,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room1_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room1_temp": {
        "address": 2522,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room1_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room2_humidity": {
        "address": 2533,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room2_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room2_mode": {
        "address": 2534,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room2_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room2_relay": {
        "address": 2535,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room2_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room2_setpoint": {
        "address": 2531,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room2_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room2_temp": {
        "address": 2529,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room2_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room3_humidity": {
        "address": 2540,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room3_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room3_mode": {
        "address": 2541,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room3_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room3_relay": {
        "address": 2542,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room3_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room3_setpoint": {
        "address": 2538,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room3_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room3_temp": {
        "address": 2536,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room3_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room4_humidity": {
        "address": 2547,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room4_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room4_mode": {
        "address": 2548,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room4_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room4_relay": {
        "address": 2549,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room4_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room4_setpoint": {
        "address": 2545,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room4_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room4_temp": {
        "address": 2543,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room4_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room5_humidity": {
        "address": 2554,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room5_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room5_mode": {
        "address": 2555,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room5_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room5_relay": {
        "address": 2556,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room5_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room5_setpoint": {
        "address": 2552,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room5_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room5_temp": {
        "address": 2550,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room5_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room6_humidity": {
        "address": 2561,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room6_humidity",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room6_mode": {
        "address": 2562,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Automatic",
          "2": "Eco",
          "3": "Normal",
          "4": "Comfort"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "zm9_room6_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room6_relay": {
        "address": 2563,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room6_relay",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "zm9_room6_setpoint": {
        "address": 2559,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "zm9_room6_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.5,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "zm9_room6_temp": {
        "address": 2557,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "zm9_room6_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      }
    },
    "navigator_17": {
      "air_heat_exchanger_temp": {
        "address": 1050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_heat_exchanger_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "air_intake_temp": {
        "address": 1048,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_intake_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "bivalence_point_1_17": {
        "address": 2146,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 20,
        "min_val": -20,
        "multiplier": 1.0,
        "name": "bivalence_point_1_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_point_2_17": {
        "address": 2148,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 20,
        "min_val": -20,
        "multiplier": 1.0,
        "name": "bivalence_point_2_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "cascade_mode": {
        "address": 1521,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 8,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "cascade_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "charging_pump_status": {
        "address": 1513,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "charging_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cold_storage_temp": {
        "address": 1010,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cold_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_cooling": {
        "address": 1519,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_dhw": {
        "address": 1520,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_heating": {
        "address": 1518,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_1": {
        "address": 1509,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_1",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_2": {
        "address": 1510,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_2",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_3": {
        "address": 1511,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_3",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_4": {
        "address": 1512,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_4",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "demand_dhw_17": {
        "address": 3003,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_dhw_17",
        "register_type": "coil",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Coil table of ma_de_812049 Rev.1 (2016-06-13), read confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "dhw_setpoint": {
        "address": 2152,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 60.0,
        "min_val": 35.0,
        "multiplier": 1.0,
        "name": "dhw_setpoint",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "dhw_tapping_temp": {
        "address": 1014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_tapping_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "dhw_temp": {
        "address": 1012,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_cooling": {
        "address": 1082,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_heating": {
        "address": 1078,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_hgl": {
        "address": 1080,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_hgl",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_solar": {
        "address": 1084,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_total": {
        "address": 1076,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "error_acknowledge": {
        "address": 3000,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "error_acknowledge",
        "register_type": "coil",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Coil table of ma_de_812049 Rev.1 (2016-06-13), read confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "error_number": {
        "address": 1500,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "error_number",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "external_demand_temp_cooling": {
        "address": 2144,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "external_demand_temp_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "external_demand_temp_heating": {
        "address": 2142,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 65,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "external_demand_temp_heating",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "groundwater_pump_flow_total": {
        "address": 1086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "groundwater_pump_flow_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_cooling_limit": {
        "address": 2114,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_flow_temp": {
        "address": 1016,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_heating_curve": {
        "address": 2044,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_a_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_heating_limit": {
        "address": 2058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_operating_mode": {
        "address": 2002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_device_temp": {
        "address": 1030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 2100,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 2086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 2030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 2016,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_constant": {
        "address": 2072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 2128,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_status": {
        "address": 1502,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_cooling_limit": {
        "address": 2116,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_flow_temp": {
        "address": 1018,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_heating_curve": {
        "address": 2046,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_b_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_heating_limit": {
        "address": 2060,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_operating_mode": {
        "address": 2004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_device_temp": {
        "address": 1032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_eco": {
        "address": 2102,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_normal": {
        "address": 2088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_eco": {
        "address": 2032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_normal": {
        "address": 2018,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_constant": {
        "address": 2074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_cooling": {
        "address": 2130,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_status": {
        "address": 1503,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_cooling_limit": {
        "address": 2118,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_flow_temp": {
        "address": 1020,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_heating_curve": {
        "address": 2048,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_c_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_heating_limit": {
        "address": 2062,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_operating_mode": {
        "address": 2006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_device_temp": {
        "address": 1034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_eco": {
        "address": 2104,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_normal": {
        "address": 2090,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_eco": {
        "address": 2034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_normal": {
        "address": 2020,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_constant": {
        "address": 2076,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_cooling": {
        "address": 2132,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_status": {
        "address": 1504,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_cooling_limit": {
        "address": 2120,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_flow_temp": {
        "address": 1022,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_heating_curve": {
        "address": 2050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_d_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_heating_limit": {
        "address": 2064,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_operating_mode": {
        "address": 2008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_device_temp": {
        "address": 1036,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_eco": {
        "address": 2106,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_normal": {
        "address": 2092,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_eco": {
        "address": 2036,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_normal": {
        "address": 2022,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_constant": {
        "address": 2078,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_cooling": {
        "address": 2134,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_status": {
        "address": 1505,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_cooling_limit": {
        "address": 2122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_flow_temp": {
        "address": 1024,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_heating_curve": {
        "address": 2052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_e_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_heating_limit": {
        "address": 2066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_operating_mode": {
        "address": 2010,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_device_temp": {
        "address": 1038,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_eco": {
        "address": 2108,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_normal": {
        "address": 2094,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_eco": {
        "address": 2038,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_normal": {
        "address": 2024,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_constant": {
        "address": 2080,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_cooling": {
        "address": 2136,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_status": {
        "address": 1506,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_cooling_limit": {
        "address": 2124,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_flow_temp": {
        "address": 1026,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_heating_curve": {
        "address": 2054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_f_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_heating_limit": {
        "address": 2068,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_operating_mode": {
        "address": 2012,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_device_temp": {
        "address": 1040,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_eco": {
        "address": 2110,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_normal": {
        "address": 2096,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_eco": {
        "address": 2040,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_normal": {
        "address": 2026,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_constant": {
        "address": 2082,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_cooling": {
        "address": 2138,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_status": {
        "address": 1507,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_cooling_limit": {
        "address": 2126,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_flow_temp": {
        "address": 1028,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_heating_curve": {
        "address": 2056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_g_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_heating_limit": {
        "address": 2070,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_operating_mode": {
        "address": 2014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_device_temp": {
        "address": 1042,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_eco": {
        "address": 2112,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_normal": {
        "address": 2098,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_eco": {
        "address": 2042,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_normal": {
        "address": 2028,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_constant": {
        "address": 2084,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_cooling": {
        "address": 2140,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_status": {
        "address": 1508,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_inlet_temp": {
        "address": 1062,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_inlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_outlet_temp": {
        "address": 1006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_outlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_operating_hours": {
        "address": 1088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_pump_operating_hours",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "h",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_status": {
        "address": 1514,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "heat_source_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hgl_flow_temp": {
        "address": 1004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hgl_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hot_gas_temp": {
        "address": 1044,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hot_gas_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_flow_temp": {
        "address": 1002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_operating_mode": {
        "address": 1501,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Heating",
          "2": "Cooling",
          "4": "DHW",
          "8": "Defrost"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_operating_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "humidity_sensor": {
        "address": 1046,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "humidity_sensor",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "intermediate_circuit_pump_status": {
        "address": 1515,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "intermediate_circuit_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cold_storage_pump_status": {
        "address": 1516,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_cold_storage_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cooling_charge_temp": {
        "address": 1064,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_cooling_charge_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_mode": {
        "address": 1524,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 8,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_pump_status": {
        "address": 1517,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_recooling_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_temp": {
        "address": 1066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_recooling_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp": {
        "address": 1000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp_avg": {
        "address": 1060,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp_avg",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "smart_grid_status": {
        "address": 1523,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "smart_grid_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_charging_temp": {
        "address": 1054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_charging_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_collector_return_temp": {
        "address": 1056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_collector_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_collector_temp": {
        "address": 1052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_collector_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_mode": {
        "address": 1522,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 17,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "solar_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_operating_mode_17": {
        "address": 2150,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Automatic",
          "1": "Domestic Water",
          "2": "Heat Storage",
          "3": "Domestic Water + Heat Storage",
          "4": "Heat Source / Pool"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "solar_operating_mode_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "solar_pool_temp": {
        "address": 1058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_pool_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "storage_temp": {
        "address": 1008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "system_mode_17": {
        "address": 2000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Automatic",
          "2": "Hot Water",
          "3": "Hot Water Once"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "system_mode_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "thermal_power_hgl_flow": {
        "address": 1070,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_hgl_flow",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_hp_flow": {
        "address": 1068,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_hp_flow",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_solar": {
        "address": 1074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_total": {
        "address": 1072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      }
    },
    "navigator_17_pv": {
      "air_heat_exchanger_temp": {
        "address": 1050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_heat_exchanger_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "air_intake_temp": {
        "address": 1048,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_intake_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "bivalence_point_1_17": {
        "address": 2146,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 20,
        "min_val": -20,
        "multiplier": 1.0,
        "name": "bivalence_point_1_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_point_2_17": {
        "address": 2148,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 20,
        "min_val": -20,
        "multiplier": 1.0,
        "name": "bivalence_point_2_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "cascade_mode": {
        "address": 1521,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 8,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "cascade_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "charging_pump_status": {
        "address": 1513,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "charging_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cold_storage_temp": {
        "address": 1010,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cold_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_cooling": {
        "address": 1519,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_dhw": {
        "address": 1520,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_stages_heating": {
        "address": 1518,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 12,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_stages_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_1": {
        "address": 1509,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_1",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_2": {
        "address": 1510,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_2",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_3": {
        "address": 1511,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_3",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_4": {
        "address": 1512,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 1,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "compressor_status_4",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "demand_dhw_17": {
        "address": 3003,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_dhw_17",
        "register_type": "coil",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Coil table of ma_de_812049 Rev.1 (2016-06-13), read confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "dhw_setpoint": {
        "address": 2152,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 60.0,
        "min_val": 35.0,
        "multiplier": 1.0,
        "name": "dhw_setpoint",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "dhw_tapping_temp": {
        "address": 1014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_tapping_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "dhw_temp": {
        "address": 1012,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "electric_heater_power": {
        "address": 76,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "electric_heater_power",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "iDM PV-signal Modbus TCP supplement to ma_de_812049 (post-2016)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "energy_cooling": {
        "address": 1082,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_heating": {
        "address": 1078,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_hgl": {
        "address": 1080,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_hgl",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_solar": {
        "address": 1084,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_total": {
        "address": 1076,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "error_acknowledge": {
        "address": 3000,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "error_acknowledge",
        "register_type": "coil",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Coil table of ma_de_812049 Rev.1 (2016-06-13), read confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "error_number": {
        "address": 1500,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "error_number",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "external_demand_temp_cooling": {
        "address": 2144,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "external_demand_temp_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "external_demand_temp_heating": {
        "address": 2142,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 65,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "external_demand_temp_heating",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "groundwater_pump_flow_total": {
        "address": 1086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "groundwater_pump_flow_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_cooling_limit": {
        "address": 2114,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_flow_temp": {
        "address": 1016,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_heating_curve": {
        "address": 2044,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_a_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_heating_limit": {
        "address": 2058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_operating_mode": {
        "address": 2002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_device_temp": {
        "address": 1030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 2100,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 2086,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 2030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 2016,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_constant": {
        "address": 2072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 2128,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_status": {
        "address": 1502,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_cooling_limit": {
        "address": 2116,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_flow_temp": {
        "address": 1018,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_heating_curve": {
        "address": 2046,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_b_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_heating_limit": {
        "address": 2060,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_operating_mode": {
        "address": 2004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_device_temp": {
        "address": 1032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_b_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_eco": {
        "address": 2102,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_cool_normal": {
        "address": 2088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_eco": {
        "address": 2032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_room_setpoint_heat_normal": {
        "address": 2018,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_b_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_constant": {
        "address": 2074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_setpoint_flow_cooling": {
        "address": 2130,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_b_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_b_status": {
        "address": 1503,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_b_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_cooling_limit": {
        "address": 2118,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_flow_temp": {
        "address": 1020,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_heating_curve": {
        "address": 2048,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_c_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_heating_limit": {
        "address": 2062,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_operating_mode": {
        "address": 2006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_device_temp": {
        "address": 1034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_c_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_eco": {
        "address": 2104,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_cool_normal": {
        "address": 2090,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_eco": {
        "address": 2034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_room_setpoint_heat_normal": {
        "address": 2020,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_c_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_constant": {
        "address": 2076,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_setpoint_flow_cooling": {
        "address": 2132,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_c_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_c_status": {
        "address": 1504,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_c_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_cooling_limit": {
        "address": 2120,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_flow_temp": {
        "address": 1022,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_heating_curve": {
        "address": 2050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_d_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_heating_limit": {
        "address": 2064,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_operating_mode": {
        "address": 2008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_device_temp": {
        "address": 1036,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_d_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_eco": {
        "address": 2106,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_cool_normal": {
        "address": 2092,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_eco": {
        "address": 2036,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_room_setpoint_heat_normal": {
        "address": 2022,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_d_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_constant": {
        "address": 2078,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_setpoint_flow_cooling": {
        "address": 2134,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_d_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_d_status": {
        "address": 1505,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_d_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_cooling_limit": {
        "address": 2122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_flow_temp": {
        "address": 1024,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_heating_curve": {
        "address": 2052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_e_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_heating_limit": {
        "address": 2066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_operating_mode": {
        "address": 2010,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_device_temp": {
        "address": 1038,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_e_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_eco": {
        "address": 2108,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_cool_normal": {
        "address": 2094,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_eco": {
        "address": 2038,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_room_setpoint_heat_normal": {
        "address": 2024,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_e_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_constant": {
        "address": 2080,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_setpoint_flow_cooling": {
        "address": 2136,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_e_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_e_status": {
        "address": 1506,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_e_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_cooling_limit": {
        "address": 2124,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_flow_temp": {
        "address": 1026,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_heating_curve": {
        "address": 2054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_f_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_heating_limit": {
        "address": 2068,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_operating_mode": {
        "address": 2012,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_device_temp": {
        "address": 1040,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_f_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_eco": {
        "address": 2110,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_cool_normal": {
        "address": 2096,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_eco": {
        "address": 2040,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_room_setpoint_heat_normal": {
        "address": 2026,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_f_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_constant": {
        "address": 2082,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_setpoint_flow_cooling": {
        "address": 2138,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_f_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_f_status": {
        "address": 1507,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_f_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_cooling_limit": {
        "address": 2126,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_cooling_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_flow_temp": {
        "address": 1028,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_heating_curve": {
        "address": 2056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_g_heating_curve",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_heating_limit": {
        "address": 2070,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_heating_limit",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_operating_mode": {
        "address": 2014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "ECO",
          "4": "Heating Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_operating_mode",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_device_temp": {
        "address": 1042,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_g_room_device_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_eco": {
        "address": 2112,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_cool_normal": {
        "address": 2098,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_cool_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_eco": {
        "address": 2042,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 25.0,
        "min_val": 10.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_eco",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_room_setpoint_heat_normal": {
        "address": 2028,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30.0,
        "min_val": 15.0,
        "multiplier": 1.0,
        "name": "hc_g_room_setpoint_heat_normal",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_constant": {
        "address": 2084,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_constant",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_setpoint_flow_cooling": {
        "address": 2140,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_g_setpoint_flow_cooling",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_g_status": {
        "address": 1508,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_g_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_inlet_temp": {
        "address": 1062,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_inlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_outlet_temp": {
        "address": 1006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_outlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_operating_hours": {
        "address": 1088,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_pump_operating_hours",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "h",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_status": {
        "address": 1514,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "heat_source_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hgl_flow_temp": {
        "address": 1004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hgl_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hot_gas_temp": {
        "address": 1044,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hot_gas_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "house_consumption": {
        "address": 82,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "house_consumption",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "iDM PV-signal Modbus TCP supplement to ma_de_812049 (post-2016)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hp_flow_temp": {
        "address": 1002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_operating_mode": {
        "address": 1501,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Heating",
          "2": "Cooling",
          "4": "DHW",
          "8": "Defrost"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_operating_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "humidity_sensor": {
        "address": 1046,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "humidity_sensor",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "intermediate_circuit_pump_status": {
        "address": 1515,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "intermediate_circuit_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cold_storage_pump_status": {
        "address": 1516,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_cold_storage_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cooling_charge_temp": {
        "address": 1064,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_cooling_charge_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_mode": {
        "address": 1524,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 8,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_pump_status": {
        "address": 1517,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Running",
          "2": "Fault"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 2,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "isc_recooling_pump_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_temp": {
        "address": 1066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_recooling_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp": {
        "address": 1000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp_avg": {
        "address": 1060,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp_avg",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "power_consumption_hp": {
        "address": 4122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_consumption_hp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "iDM PV-signal Modbus TCP supplement to ma_de_812049 (post-2016)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "pv_production": {
        "address": 78,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "pv_production",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "iDM PV-signal Modbus TCP supplement to ma_de_812049 (post-2016)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "pv_surplus": {
        "address": 74,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "pv_surplus",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "iDM PV-signal Modbus TCP supplement to ma_de_812049 (post-2016)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "smart_grid_status": {
        "address": 1523,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "smart_grid_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_charging_temp": {
        "address": 1054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_charging_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_collector_return_temp": {
        "address": 1056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_collector_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_collector_temp": {
        "address": 1052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_collector_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_mode": {
        "address": 1522,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 17,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "solar_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "solar_operating_mode_17": {
        "address": 2150,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Automatic",
          "1": "Domestic Water",
          "2": "Heat Storage",
          "3": "Domestic Water + Heat Storage",
          "4": "Heat Source / Pool"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 4,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "solar_operating_mode_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "solar_pool_temp": {
        "address": 1058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "solar_pool_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "storage_temp": {
        "address": 1008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "system_mode_17": {
        "address": 2000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Automatic",
          "2": "Hot Water",
          "3": "Hot Water Once"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-09-24",
        "max_val": 3,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "system_mode_17",
        "register_type": "holding",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "RW holding table of ma_de_812049 Rev.1 (2016-06-13), read/write confirmed by FHEM capture (idm-heatpump-hass#319, 2026-09)",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "thermal_power_hgl_flow": {
        "address": 1070,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_hgl_flow",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_hp_flow": {
        "address": 1068,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_hp_flow",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_solar": {
        "address": 1074,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "thermal_power_total": {
        "address": 1072,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "Modbus TCP Navigator 1.0/1.7 register table 2016-06-13 (ma_de_812049)",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 1.7"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      }
    },
    "navigator_20_circuit_a": {
      "air_heat_exchanger_temp": {
        "address": 1062,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_heat_exchanger_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "air_intake_temp": {
        "address": 1060,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_intake_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "air_intake_temp_2": {
        "address": 1064,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "air_intake_temp_2",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "bivalence_point_1_2nd_gen": {
        "address": 1120,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 40,
        "min_val": -40,
        "multiplier": 1.0,
        "name": "bivalence_point_1_2nd_gen",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_point_1_3rd_gen": {
        "address": 1122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 40,
        "min_val": -40,
        "multiplier": 1.0,
        "name": "bivalence_point_1_3rd_gen",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_point_2_2nd_gen": {
        "address": 1121,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 40,
        "min_val": -40,
        "multiplier": 1.0,
        "name": "bivalence_point_2_2nd_gen",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_point_2_3rd_gen": {
        "address": 1123,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 40,
        "min_val": -40,
        "multiplier": 1.0,
        "name": "bivalence_point_2_3rd_gen",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "bivalence_state": {
        "address": 1124,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Bivalence 1 Active",
          "2": "Bivalence 2 Active",
          "3": "Bivalence 1+2 Active"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "bivalence_state",
        "register_type": "input",
        "sentinel_values": [
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "brine_pump_status": {
        "address": 1105,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "brine_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_available_cooling": {
        "address": 1148,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_available_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_available_dhw": {
        "address": 1149,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_available_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_available_heating": {
        "address": 1147,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_available_heating",
        "register_type": "input",
        "sentinel_values": [
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_running_cooling": {
        "address": 1151,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_running_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_running_dhw": {
        "address": 1152,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_running_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cascade_running_heating": {
        "address": 1150,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cascade_running_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "charging_pump_status": {
        "address": 1104,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "charging_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "charging_sensor_temp": {
        "address": 1066,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "charging_sensor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "circulation_pump": {
        "address": 1118,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "circulation_pump",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cold_storage_temp": {
        "address": 1010,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cold_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_1": {
        "address": 1100,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "compressor_status_1",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_2": {
        "address": 1101,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "compressor_status_2",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_3": {
        "address": 1102,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "compressor_status_3",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "compressor_status_4": {
        "address": 1103,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "compressor_status_4",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "cooling_demand": {
        "address": 1092,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "cooling_demand",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "current_electricity_price": {
        "address": 1048,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "current_electricity_price",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "€/MWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "current_power": {
        "address": 1790,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "current_power",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "current_power_solar": {
        "address": 1792,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "current_power_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "demand_cooling": {
        "address": 1711,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "demand_dhw_charging": {
        "address": 1712,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_dhw_charging",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "demand_heating": {
        "address": 1710,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "demand_onetime_dhw": {
        "address": 1713,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "BOOL",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "demand_onetime_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "dhw_charge_off_temp": {
        "address": 1034,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-10-09",
        "max_val": 67,
        "min_val": 46,
        "multiplier": 1.0,
        "name": "dhw_charge_off_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "dhw_charge_on_temp": {
        "address": 1033,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 30,
        "multiplier": 1.0,
        "name": "dhw_charge_on_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "dhw_demand": {
        "address": 1093,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_demand",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "dhw_setpoint": {
        "address": 1032,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 95,
        "min_val": 35,
        "multiplier": 1.0,
        "name": "dhw_setpoint",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "dhw_tapping_temp": {
        "address": 1030,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_tapping_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "dhw_temp_bottom": {
        "address": 1012,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_temp_bottom",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "dhw_temp_top": {
        "address": 1014,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "dhw_temp_top",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_cooling": {
        "address": 1752,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_defrost": {
        "address": 1756,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_defrost",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_dhw": {
        "address": 1754,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_electric_heater": {
        "address": 1762,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_electric_heater",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_heating": {
        "address": 1748,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_passive_cooling": {
        "address": 1758,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_passive_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_solar": {
        "address": 1760,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_solar",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "energy_total": {
        "address": 1750,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "energy_total",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "error_acknowledge": {
        "address": 1999,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "error_acknowledge",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "write_only",
        "write_only": true
      },
      "evu_lock": {
        "address": 1098,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Locked",
          "1": "Not Locked"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "evu_lock",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "ext_demand_temp_cooling": {
        "address": 1695,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "ext_demand_temp_cooling",
        "register_type": "input",
        "sentinel_values": [
          0
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "ext_demand_temp_heating": {
        "address": 1694,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 65,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "ext_demand_temp_heating",
        "register_type": "input",
        "sentinel_values": [
          0
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "ext_humidity": {
        "address": 1692,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "ext_humidity",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "ext_outdoor_temp": {
        "address": 1690,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "ext_outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "firmware_version": {
        "address": 4120,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": false,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "firmware_version",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "glt_cold_storage_temp": {
        "address": 1718,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_cold_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_dhw_temp_bottom": {
        "address": 1720,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_dhw_temp_bottom",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_dhw_temp_top": {
        "address": 1722,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_dhw_temp_top",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_heat_storage_temp": {
        "address": 1716,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_heat_storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "glt_temp_demand_cooling": {
        "address": 1698,
        "binary": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_temp_demand_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "cyclic",
        "write_only": false
      },
      "glt_temp_demand_heating": {
        "address": 1696,
        "binary": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "glt_temp_demand_heating",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "cyclic",
        "write_only": false
      },
      "hc_a_active_mode": {
        "address": 1498,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_active_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_cooling_limit": {
        "address": 1484,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 36,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_cooling_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_ext_room_temp": {
        "address": 1650,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_ext_room_temp",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "volatile",
        "write_only": false
      },
      "hc_a_flow_temp": {
        "address": 1350,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_heating_curve": {
        "address": 1429,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 3.5,
        "min_val": 0.1,
        "multiplier": 1.0,
        "name": "hc_a_heating_curve",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": 0.05,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_heating_limit": {
        "address": 1442,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 50,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_heating_limit",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_mode": {
        "address": 1393,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "255": "Not configured / Unavailable",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool"
        },
        "exclude_from_write": [
          255
        ],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_parallel_shift": {
        "address": 1505,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "hc_a_parallel_shift",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 1471,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_eco",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 1457,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_cool_normal",
        "register_type": "input",
        "sentinel_values": [
          0.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 1415,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 25,
        "min_val": 10,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_eco",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 1401,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 15,
        "multiplier": 1.0,
        "name": "hc_a_room_setpoint_heat_normal",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_room_temp": {
        "address": 1364,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_room_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hc_a_setpoint_flow_constant": {
        "address": 1449,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 90,
        "min_val": 20,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_constant",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 1491,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 30,
        "min_val": 8,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_cooling",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "hc_a_setpoint_flow_temp": {
        "address": 1378,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hc_a_setpoint_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_inlet_temp": {
        "address": 1056,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_inlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_outlet_temp": {
        "address": 1058,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_outlet_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heat_source_pump_status": {
        "address": 1106,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heat_source_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "heating_demand": {
        "address": 1091,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "heating_demand",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hgl_flow_temp": {
        "address": 1054,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hgl_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_flow_temp": {
        "address": 1050,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_flow_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_operating_mode": {
        "address": 1090,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Heating",
          "2": "Cooling",
          "4": "DHW",
          "8": "Defrost"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_operating_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_return_temp": {
        "address": 1052,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_return_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "hp_sum_alarm": {
        "address": 1099,
        "binary": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "hp_sum_alarm",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "humidity_sensor": {
        "address": 1392,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": 100,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "humidity_sensor",
        "register_type": "input",
        "sentinel_values": [
          -1.0
        ],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "internal_message": {
        "address": 1004,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "internal_message",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_cold_storage_pump_status": {
        "address": 1108,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_cold_storage_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "isc_recooling_pump_status": {
        "address": 1109,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "INT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "isc_recooling_pump_status",
        "register_type": "input",
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "%",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp": {
        "address": 1000,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "outdoor_temp_avg": {
        "address": 1002,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "outdoor_temp_avg",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "power_consumption_hp": {
        "address": 4122,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "power_consumption_hp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "smart_grid_status": {
        "address": 90,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Red",
          "1": "Yellow",
          "2": "Green",
          "4": "Supergreen"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "smart_grid_status",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "storage_temp": {
        "address": 1008,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "storage_temp",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "°C",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "system_mode": {
        "address": 1005,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": true,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Standby",
          "1": "Automatic",
          "2": "Absent",
          "3": "Holiday",
          "4": "Hot Water Only",
          "5": "Heating/Cooling Only"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": 5,
        "min_val": 0,
        "multiplier": 1.0,
        "name": "system_mode",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": true,
        "write_class": "eeprom",
        "write_only": false
      },
      "thermal_power_flow_sensor": {
        "address": 4126,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "thermal_power_flow_sensor",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "measurement",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kW",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "total_heat_energy": {
        "address": 4128,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "FLOAT",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "total_heat_energy",
        "register_type": "input",
        "sentinel_values": [],
        "size": 2,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": "total_increasing",
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": "kWh",
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_hc_heat_cool": {
        "address": 1110,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Heating",
          "1": "Cooling"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-10-31",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_hc_heat_cool",
        "register_type": "input",
        "sentinel_values": [
          65535
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_heat_dhw": {
        "address": 1112,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_heat_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_heat_source_heat_cool": {
        "address": 1113,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_heat_source_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_isc_heat_source_cold_storage": {
        "address": 1116,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_isc_heat_source_cold_storage",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_isc_storage_bypass": {
        "address": 1117,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_isc_storage_bypass",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_solar_heat_dhw": {
        "address": 1114,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_solar_heat_dhw",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_solar_storage_heat_source": {
        "address": 1115,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_solar_storage_heat_source",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "valve_storage_heat_cool": {
        "address": 1111,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UINT16",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {},
        "exclude_from_write": [],
        "icon": null,
        "last_verified": null,
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "valve_storage_heat_cool",
        "register_type": "input",
        "sentinel_values": [],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      },
      "variable_input": {
        "address": 1006,
        "binary": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "datatype": "UCHAR",
        "eeprom_sensitive": false,
        "enabled_by_default": true,
        "enum_options": {
          "0": "Not configured",
          "1": "External DHW Charging",
          "2": "PV / Digital Input",
          "3": "External Heat/Cool Switch"
        },
        "exclude_from_write": [],
        "icon": null,
        "last_verified": "2026-07-10",
        "max_val": null,
        "min_val": null,
        "multiplier": 1.0,
        "name": "variable_input",
        "register_type": "input",
        "sentinel_values": [
          255
        ],
        "size": 1,
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "state_class": null,
        "step": null,
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "unit": null,
        "writable": false,
        "write_class": "forbidden",
        "write_only": false
      }
    }
  },
  "schema_version": 1,
  "upstream_snapshot": {
    "path": "tests/fixtures/register_schema_v1.json",
    "sha256": "40ea8bd0ec8e399db3f0f0522de2b3c58a6d71179b98a234791de14c081de636"
  }
}
